,Grid
0,-4.850000000000001
1,-2.549999999999997
2,-3.799999999999997
3,-7.5
4,-9.050000000000004
5,-16.4
6,-11.450000000000003
7,-20.6
8,-16.0
9,-20.2
10,-17.450000000000003
11,-17.450000000000003
12,-18.5
13,-16.200000000000003
14,-20.6
15,-18.5
16,-21.65
17,-14.300000000000004
18,-13.25
19,-8.399999999999999
20,-5.25
21,-3.799999999999997
22,-3.299999999999997
23,-0.6500000000000057
24,-5.899999999999999
25,-5.799999999999997
26,-5.899999999999999
27,-7.5
28,-6.950000000000003
29,-10.099999999999994
30,-13.450000000000003
31,-8.399999999999999
32,-0.7047619000000012
33,12.095238100000003
34,10.195238099999997
35,6.245238100000002
36,0.345238099999996
37,-5.954761900000001
38,-70.9547619
39,-9.050000000000004
40,-10.099999999999994
41,-18.5
42,-10.099999999999994
43,-17.450000000000003
44,-14.300000000000004
45,-24.8
46,-12.400000000000006
47,-23.55
48,-25.65
49,-16.4
50,-12.200000000000003
51,-20.6
52,-19.55
53,-22.7
54,-20.5
55,-22.7
56,-21.549999999999997
57,-22.7
58,-18.5
59,-14.100000000000001
60,-19.25
61,-9.25
62,-10.850000000000001
63,-6.950000000000003
64,-13.25
65,-5.049999999999997
66,-7.800000000000004
67,-5.149999999999999
68,-5.25
69,-5.049999999999997
70,-5.899999999999999
71,-5.049999999999997
72,-5.899999999999999
73,-5.899999999999999
74,-6.299999999999997
75,-6.200000000000003
76,-6.849999999999994
77,-6.950000000000003
78,-13.25
79,-4.850000000000001
80,-7.004761899999998
81,3.4952381000000017
82,3.4952381000000017
83,3.4952381000000017
84,-0.7047619000000012
85,-10.154761899999997
86,-72.0047619
87,-10.850000000000001
88,-10.099999999999994
89,-16.4
90,-13.25
91,-18.5
92,-18.5
93,-18.5
94,-18.5
95,-21.65
96,-25.950000000000003
97,-13.25
98,-24.8
99,-29.0
100,-29.0
101,-30.900000000000002
102,-29.0
103,-34.25
104,-26.9
105,-30.349999999999998
106,-27.95
107,-18.1
108,-16.0
109,-13.350000000000001
110,-11.150000000000006
111,-11.150000000000006
112,-10.099999999999994
113,-9.050000000000004
114,-5.899999999999999
115,-5.899999999999999
116,-4.450000000000003
117,-7.5
118,-5.899999999999999
119,-8.0
120,-9.349999999999994
121,-13.25
122,-14.200000000000003
123,-14.200000000000003
124,-16.1
125,-16.5
126,-14.5
127,-14.300000000000004
128,-9.1047619
129,2.4452380999999974
130,-1.654761899999997
131,-0.20476190000000116
132,-4.404761899999997
133,-9.1047619
134,-73.6047619
135,-13.25
136,-12.850000000000001
137,-16.4
138,-9.450000000000003
139,-14.300000000000004
140,-14.300000000000004
141,-21.65
142,-20.099999999999998
143,-20.6
144,-26.5
145,-18.5
146,-17.450000000000003
147,-27.7
148,-25.85
149,-27.650000000000002
150,-24.900000000000002
151,-27.0
152,-26.8
153,-26.9
154,-26.9
155,-21.65
156,-30.900000000000002
157,-26.9
158,-28.05
159,-20.099999999999998
160,-18.5
161,-13.25
162,-14.300000000000004
163,-14.300000000000004
164,-14.300000000000004
165,-14.300000000000004
166,-10.099999999999994
167,-10.099999999999994
168,-10.099999999999994
169,-12.599999999999994
170,-10.099999999999994
171,-10.0
172,-10.5
173,-12.850000000000001
174,-14.300000000000004
175,-14.5
176,45.4952381
177,55.9952381
178,63.595238099999996
179,63.795238100000006
180,57.6952381
181,50.5452381
182,-62.4547619
183,-5.899999999999999
184,-11.450000000000003
185,-13.799999999999997
186,-8.0
187,-13.650000000000006
188,-10.099999999999994
189,-14.799999999999997
190,-3.1500000000000057
191,-12.200000000000003
192,-22.7
193,-12.5
194,-12.200000000000003
195,-25.55
196,-17.25
197,-27.349999999999998
198,-17.35
199,-23.75
200,-19.15
201,-25.85
202,-22.3
203,-18.5
204,-28.15
205,-21.65
206,-27.85
207,-23.75
208,-24.4
209,-19.55
210,-19.15
211,-9.050000000000004
212,-13.25
213,-12.200000000000003
214,-12.200000000000003
215,-13.25
216,-16.4
217,-12.200000000000003
218,-8.0
219,-11.150000000000006
220,-11.800000000000004
221,-14.700000000000003
222,-15.350000000000001
223,-5.049999999999997
224,-0.7047619000000012
225,11.495238099999995
226,20.29523809999999
227,19.445238099999997
228,7.695238099999997
229,2.1452381000000003
230,-62.9547619
231,-9.349999999999994
232,-13.25
233,-16.4
234,-5.899999999999999
235,-14.300000000000004
236,-12.200000000000003
237,-23.75
238,-9.050000000000004
239,-29.1
240,-27.95
241,-14.300000000000004
242,-14.300000000000004
243,-24.8
244,-22.7
245,-24.8
246,-24.3
247,-26.5
248,-22.7
249,-27.95
250,-29.0
251,-11.150000000000006
252,-17.35
253,-8.0
254,-14.300000000000004
255,-3.799999999999997
256,-12.299999999999997
257,-7.599999999999994
258,-13.25
259,-8.899999999999999
260,-8.0
261,-11.150000000000006
262,-13.25
263,-12.0
264,-15.200000000000003
265,-11.899999999999999
266,-12.700000000000003
267,-12.700000000000003
268,-10.099999999999994
269,-18.0
270,-12.200000000000003
271,-3.799999999999997
272,-9.1047619
273,4.1452381
274,1.8952381000000003
275,8.745238100000002
276,2.4452380999999974
277,-4.904761899999997
278,-67.3047619
279,-10.099999999999994
280,-9.25
281,-15.350000000000001
282,-9.800000000000004
283,-17.450000000000003
284,-8.0
285,-16.4
286,-22.7
287,-22.7
288,-22.7
289,-22.7
290,-23.1
291,-23.1
292,-22.7
293,-22.7
294,-22.7
295,-22.7
296,-22.7
297,-22.7
298,-21.65
299,-21.65
300,-27.95
301,-27.95
302,-20.6
303,-20.6
304,-27.95
305,-27.95
306,-22.7
307,-22.7
308,-22.7
309,-22.7
310,-16.0
311,-16.0
312,-5.700000000000003
313,-5.700000000000003
314,-5.399999999999999
315,-5.399999999999999
316,-9.050000000000004
317,-9.050000000000004
318,-10.099999999999994
319,-10.099999999999994
320,-0.20476190000000116
321,-0.20476190000000116
322,-1.5547619000000026
323,-1.5547619000000026
324,-1.4547619000000012
325,-1.4547619000000012
326,-66.7547619
327,-4.850000000000001
328,-5.899999999999999
329,-5.899999999999999
330,-4.850000000000001
331,-4.850000000000001
332,-7.25
333,-7.25
334,-24.8
335,-26.9
336,-28.900000000000002
337,-26.9
338,-26.9
339,-30.049999999999997
340,-30.049999999999997
341,-30.049999999999997
342,-30.25
343,-30.6
344,-30.049999999999997
345,-30.049999999999997
346,-26.9
347,-23.75
348,-16.1
349,-18.5
350,-11.25
351,-10.75
352,-11.800000000000004
353,-12.100000000000001
354,-10.099999999999994
355,-10.099999999999994
356,-10.0
357,-10.099999999999994
358,-9.450000000000003
359,-11.049999999999997
360,-9.050000000000004
361,-8.849999999999994
362,-6.950000000000003
363,-6.950000000000003
364,-8.949999999999996
365,-10.299999999999997
366,-8.0
367,1.4499999999999957
368,5.495238100000002
369,18.195238099999997
370,14.845238100000003
371,16.095238100000003
372,6.6452381
373,5.595238100000003
374,-59.5047619
375,-3.6000000000000014
376,-5.899999999999999
377,-8.5
378,-10.850000000000001
379,-13.25
380,36.349999999999994
381,36.2
382,38.849999999999994
383,38.849999999999994
384,34.85
385,37.8
386,35.2
387,25.6
388,31.099999999999998
389,25.2
390,-20.6
391,-24.8
392,-19.65
393,-22.7
394,-17.450000000000003
395,-15.049999999999997
396,-9.900000000000006
397,-11.150000000000006
398,-10.0
399,-2.950000000000003
400,40.949999999999996
401,44.349999999999994
402,38.650000000000006
403,39.25
404,35.699999999999996
405,34.85
406,33.199999999999996
407,34.55
408,34.65
409,34.55
410,39.5
411,40.949999999999996
412,39.900000000000006
413,37.599999999999994
414,34.65
415,44.1
416,52.4452381
417,63.995238099999995
418,65.4452381
419,65.4452381
420,55.6952381
421,48.4452381
422,-18.3047619
423,42.0
424,40.949999999999996
425,38.650000000000006
426,39.4
427,38.3
428,36.75
429,32.55
430,36.75
431,36.349999999999994
432,36.75
433,39.900000000000006
434,39.900000000000006
435,34.65
436,32.35
437,25.2
438,27.3
439,23.1
440,25.6
441,25.2
442,23.1
443,28.900000000000002
444,38.45
445,38.849999999999994
446,41.349999999999994
447,47.45
448,47.25
449,47.25
450,52.400000000000006
451,47.25
452,50.4
453,44.95
454,42.199999999999996
455,40.949999999999996
456,-12.200000000000003
457,-12.200000000000003
458,-15.049999999999997
459,-15.350000000000001
460,-15.049999999999997
461,-15.350000000000001
462,-14.700000000000003
463,-2.950000000000003
464,-7.8547619
465,5.595238100000003
466,3.795238100000006
467,1.3952381000000003
468,0.345238099999996
469,-7.004761899999998
470,-72.0047619
471,-10.099999999999994
472,-10.5
473,-11.899999999999999
474,-9.600000000000001
475,-15.350000000000001
476,-14.300000000000004
477,-20.6
478,-16.800000000000004
479,-18.900000000000002
480,-22.5
481,-15.350000000000001
482,-12.5
483,-23.95
484,-22.7
485,-29.0
486,-26.9
487,-30.049999999999997
488,-33.2
489,-34.25
490,-32.25
491,-29.0
492,-30.049999999999997
493,-24.8
494,-26.9
495,-19.55
496,-21.7
497,-14.300000000000004
498,-17.549999999999997
499,-15.350000000000001
500,-16.700000000000003
501,-16.299999999999997
502,-15.75
503,-15.350000000000001
504,-15.550000000000004
505,-15.350000000000001
506,-11.800000000000004
507,-11.800000000000004
508,-10.850000000000001
509,-15.350000000000001
510,-15.350000000000001
511,-16.800000000000004
512,-8.704761899999994
513,4.545238100000006
514,12.945238100000005
515,15.595238100000003
516,9.795238099999999
517,1.1952380999999974
518,-63.2047619
519,-4.850000000000001
520,-11.800000000000004
521,-11.800000000000004
522,-10.600000000000001
523,-15.350000000000001
524,-15.350000000000001
525,-14.300000000000004
526,-10.600000000000001
527,-11.450000000000003
528,-10.850000000000001
529,0.3999999999999986
530,-4.100000000000001
531,-14.799999999999997
532,-8.849999999999994
533,-21.45
534,-15.25
535,-27.95
536,-24.8
537,-31.1
538,-31.1
539,-30.049999999999997
540,-23.75
541,-23.75
542,-23.75
543,-23.75
544,-20.6
545,-8.5
546,-11.800000000000004
547,-8.0
548,-8.0
549,-12.200000000000003
550,-10.099999999999994
551,-9.25
552,-8.650000000000006
553,-9.450000000000003
554,-11.150000000000006
555,-13.25
556,-18.5
557,-18.5
558,-15.350000000000001
559,-13.450000000000003
560,-10.154761899999997
561,6.6452381
562,19.04523809999999
563,19.445238099999997
564,15.8952381
565,-1.7547619000000054
566,-62.0047619
567,-8.0
568,-9.349999999999994
569,-9.349999999999994
570,-7.350000000000001
571,-7.899999999999999
572,-11.800000000000004
573,-16.0
574,-24.5
575,-27.1
576,-25.85
577,-16.1
578,-21.0
579,-29.0
580,-22.3
581,-25.0
582,-22.7
583,-29.0
584,-22.7
585,-23.75
586,-21.25
587,-18.799999999999997
588,-12.700000000000003
589,-9.600000000000001
590,-7.599999999999994
591,-2.75
592,-5.399999999999999
593,-5.399999999999999
594,-7.350000000000001
595,-11.450000000000003
596,-8.399999999999999
597,-11.549999999999997
598,-10.399999999999999
599,-9.349999999999994
600,-10.099999999999994
601,-10.099999999999994
602,-9.450000000000003
603,-9.450000000000003
604,-10.950000000000003
605,-10.950000000000003
606,-16.4
607,-6.849999999999994
608,-7.004761899999998
609,1.3952381000000003
610,5.595238100000003
611,5.595238100000003
612,-2.3047619000000026
613,-5.204761900000001
614,-70.3047619
615,-8.399999999999999
616,-8.75
617,-11.700000000000003
618,-12.200000000000003
619,-21.099999999999998
620,-14.300000000000004
621,-32.150000000000006
622,-23.75
623,-32.05
624,-41.7
625,-31.95
626,-34.25
627,-43.4
628,-47.9
629,-47.9
630,-47.9
631,-49.8
632,-40.55
633,-39.6
634,-29.0
635,-22.3
636,-21.65
637,-17.450000000000003
638,-12.700000000000003
639,-5.049999999999997
640,-11.049999999999997
641,-8.0
642,-9.450000000000003
643,-8.0
644,-9.450000000000003
645,-13.799999999999997
646,-8.0
647,-7.899999999999999
648,-8.099999999999994
649,-7.899999999999999
650,-6.849999999999994
651,-4.200000000000003
652,-6.950000000000003
653,-11.700000000000003
654,-13.149999999999999
655,-1.3999999999999986
656,-5.754761899999998
657,13.995238099999995
658,11.8952381
659,11.3952381
660,5.595238100000003
661,-0.7047619000000012
662,-66.7547619
663,-11.450000000000003
664,-8.099999999999994
665,-13.25
666,-8.0
667,-21.95
668,-18.5
669,-33.3
670,-22.7
671,-31.1
672,-34.25
673,-29.0
674,-23.650000000000002
675,-34.25
676,-30.8
677,-39.5
678,-29.950000000000003
679,-39.5
680,-25.65
681,-29.0
682,-25.85
683,-14.300000000000004
684,-27.95
685,-15.350000000000001
686,-11.150000000000006
687,-2.8500000000000014
688,-0.6500000000000057
689,-2.1999999999999957
690,-3.799999999999997
691,-5.049999999999997
692,-8.0
693,-10.850000000000001
694,-10.600000000000001
695,-12.200000000000003
696,-13.25
697,-15.350000000000001
698,-14.300000000000004
699,-16.4
700,-15.550000000000004
701,-18.5
702,-16.4
703,-9.149999999999999
704,-1.7547619000000054
705,11.8952381
706,10.545238099999999
707,12.945238100000005
708,9.795238099999999
709,3.295238100000006
710,-59.5047619
711,-5.899999999999999
712,-9.699999999999996
713,-12.200000000000003
714,-11.450000000000003
715,-18.5
716,-11.899999999999999
717,-31.1
718,-21.65
719,-25.85
720,-23.75
721,-18.900000000000002
722,-16.4
723,-23.75
724,-20.6
725,-23.75
726,-20.6
727,-23.75
728,-23.2
729,-23.75
730,-18.5
731,-14.600000000000001
732,-12.200000000000003
733,-12.200000000000003
734,-5.399999999999999
735,1.4499999999999957
736,-4.75
737,-4.850000000000001
738,-9.600000000000001
739,-10.350000000000001
740,-8.0
741,-10.950000000000003
742,-11.150000000000006
743,-11.200000000000003
744,-10.099999999999994
745,-9.149999999999999
746,-12.200000000000003
747,-12.200000000000003
748,-10.099999999999994
749,-15.25
750,-10.75
751,-5.899999999999999
752,-7.654761900000004
753,4.745238100000002
754,0.7452380999999946
755,1.3952381000000003
756,1.3952381000000003
757,-0.7047619000000012
758,-65.7047619
759,-5.899999999999999
760,-9.050000000000004
761,-12.200000000000003
762,-13.25
763,-15.350000000000001
764,-18.5
765,-24.8
766,-24.8
767,-26.9
768,-29.0
769,-23.2
770,-24.8
771,-23.95
772,-25.65
773,-25.85
774,-24.4
775,-25.85
776,-25.85
777,-21.65
778,-16.1
779,-14.300000000000004
780,-12.200000000000003
781,-13.25
782,-12.149999999999999
783,-7.599999999999994
784,-5.399999999999999
785,-4.850000000000001
786,-3.799999999999997
787,-5.899999999999999
788,-4.299999999999997
789,-11.700000000000003
790,-13.25
791,-14.100000000000001
792,-12.850000000000001
793,-14.100000000000001
794,-14.100000000000001
795,-14.100000000000001
796,-14.100000000000001
797,-14.300000000000004
798,-14.100000000000001
799,-9.600000000000001
800,-4.904761899999997
801,8.745238100000002
802,5.595238100000003
803,9.795238099999999
804,6.445238099999997
805,-2.8047619000000026
806,-68.8547619
807,-10.099999999999994
808,-10.099999999999994
809,-10.099999999999994
810,-7.599999999999994
811,-13.25
812,-11.150000000000006
813,-16.4
814,-15.350000000000001
815,-27.75
816,-26.8
817,-23.75
818,-20.6
819,-25.299999999999997
820,-20.6
821,-24.8
822,-18.5
823,-24.8
824,-22.7
825,-22.799999999999997
826,-25.299999999999997
827,-25.299999999999997
828,-24.8
829,-19.55
830,-14.799999999999997
831,-13.25
832,-16.299999999999997
833,-13.25
834,-12.700000000000003
835,-11.150000000000006
836,-12.200000000000003
837,-10.099999999999994
838,-12.200000000000003
839,-12.200000000000003
840,-10.099999999999994
841,-10.099999999999994
842,-15.450000000000003
843,-16.4
844,-15.899999999999999
845,-15.899999999999999
846,-18.5
847,-14.300000000000004
848,-9.6047619
849,9.795238099999999
850,11.8952381
851,13.995238099999995
852,9.795238099999999
853,3.4952381000000017
854,-61.5047619
855,-8.0
856,-2.75
857,-12.200000000000003
858,-8.75
859,-13.25
860,-12.200000000000003
861,-13.25
862,-10.099999999999994
863,-16.6
864,-18.5
865,-8.949999999999996
866,-11.800000000000004
867,-22.5
868,-19.0
869,-22.3
870,-20.6
871,-20.6
872,-27.95
873,-27.95
874,-24.8
875,-22.7
876,-22.7
877,-21.65
878,-20.099999999999998
879,-19.0
880,-13.25
881,-13.549999999999997
882,-10.600000000000001
883,-10.5
884,-8.0
885,-10.099999999999994
886,-11.349999999999994
887,-10.5
888,-12.200000000000003
889,-12.350000000000001
890,-10.099999999999994
891,-12.200000000000003
892,-12.0
893,-14.300000000000004
894,-17.35
895,-15.25
896,-8.054761900000003
897,2.9952381000000017
898,9.795238099999999
899,10.845238100000003
900,6.6452381
901,-1.654761899999997
902,-63.6047619
903,-6.950000000000003
904,-4.450000000000003
905,-9.050000000000004
906,-8.0
907,-12.700000000000003
908,-12.200000000000003
909,-21.65
910,-16.800000000000004
911,-22.05
912,-20.099999999999998
913,-12.950000000000003
914,-10.099999999999994
915,-16.700000000000003
916,-12.200000000000003
917,-19.55
918,-13.25
919,-19.55
920,-16.800000000000004
921,-19.25
922,-8.399999999999999
923,-10.75
924,0.3999999999999986
925,-8.0
926,-0.09999999999999432
927,7.100000000000001
928,-1.7000000000000028
929,-0.09999999999999432
930,-4.200000000000003
931,-4.850000000000001
932,-3.799999999999997
933,-13.25
934,-13.25
935,-15.450000000000003
936,-12.899999999999999
937,-12.200000000000003
938,-13.25
939,-15.350000000000001
940,-16.800000000000004
941,-16.4
942,-15.550000000000004
943,-5.149999999999999
944,-4.904761899999997
945,7.045238100000006
946,9.795238099999999
947,8.095238100000003
948,5.095238100000003
949,0.24523809999999457
950,-63.6047619
951,-3.799999999999997
952,-1.7000000000000028
953,-9.699999999999996
954,-8.0
955,-15.25
956,-12.200000000000003
957,-18.1
958,-18.5
959,-18.5
960,-22.400000000000002
961,-17.450000000000003
962,-13.25
963,-16.4
964,-17.450000000000003
965,-18.5
966,-17.65
967,-18.5
968,-16.6
969,-16.6
970,35.05
971,33.5
972,46.2
973,39.900000000000006
974,51.449999999999996
975,62.15
976,57.75
977,60.05
978,56.7
979,53.949999999999996
980,52.800000000000004
981,50.0
982,47.25
983,46.2
984,46.2
985,44.1
986,46.2
987,44.1
988,44.5
989,45.7
990,45.15
991,51.449999999999996
992,50.345238099999996
993,63.4952381
994,60.8452381
995,62.745238099999995
996,57.6952381
997,53.4952381
998,-11.9047619
999,42.75
1000,52.5
1001,44.1
1002,39.900000000000006
1003,39.900000000000006
1004,38.45
1005,34.75
1006,34.75
1007,33.6
1008,32.75
1009,34.1
1010,34.75
1011,34.75
1012,34.75
1013,34.75
1014,32.75
1015,31.7
1016,33.199999999999996
1017,32.15
1018,34.75
1019,31.9
1020,46.2
1021,45.7
1022,50.9
1023,59.85
1024,56.8
1025,57.0
1026,56.8
1027,55.099999999999994
1028,55.0
1029,50.199999999999996
1030,48.4
1031,50.300000000000004
1032,50.4
1033,49.15
1034,46.2
1035,46.0
1036,48.3
1037,47.25
1038,48.3
1039,53.550000000000004
1040,53.4952381
1041,66.7452381
1042,63.995238099999995
1043,65.8952381
1044,62.945238100000005
1045,55.5952381
1046,-5.954761899999999
1047,48.5
1048,53.550000000000004
1049,42.0
1050,-9.050000000000004
1051,-13.25
1052,-8.0
1053,-15.25
1054,-15.049999999999997
1055,-15.450000000000003
1056,-16.0
1057,-15.049999999999997
1058,-16.200000000000003
1059,-17.85
1060,-18.5
1061,-18.5
1062,-18.1
1063,-18.5
1064,-18.5
1065,-18.5
1066,-15.350000000000001
1067,-16.9
1068,-9.699999999999996
1069,-11.899999999999999
1070,0.8999999999999986
1071,17.400000000000006
1072,0.8999999999999986
1073,5.450000000000003
1074,0.8999999999999986
1075,3.4499999999999957
1076,0.3999999999999986
1077,-3.799999999999997
1078,0.3999999999999986
1079,0.7999999999999972
1080,0.3999999999999986
1081,-0.9499999999999957
1082,-3.799999999999997
1083,-5.899999999999999
1084,-1.0500000000000043
1085,-1.7000000000000028
1086,-2.75
1087,7.950000000000003
1088,3.095238100000003
1089,28.695238099999997
1090,13.995238099999995
1091,16.095238100000003
1092,11.8952381
1093,5.595238100000003
1094,-50.6047619
1095,2.5
1096,6.050000000000004
1097,-6.950000000000003
1098,-6.950000000000003
1099,-11.150000000000006
1100,-12.200000000000003
1101,-15.049999999999997
1102,-15.350000000000001
1103,-18.5
1104,-18.5
1105,-15.350000000000001
1106,-15.350000000000001
1107,-18.5
1108,-18.5
1109,-18.5
1110,-18.5
1111,-21.099999999999998
1112,-18.5
1113,-18.5
1114,-16.0
1115,-13.549999999999997
1116,44.1
1117,42.0
1118,50.0
1119,65.95
1120,59.45
1121,59.85
1122,56.7
1123,58.8
1124,56.449999999999996
1125,53.849999999999994
1126,54.25
1127,54.6
1128,51.75
1129,51.349999999999994
1130,49.25
1131,48.5
1132,50.099999999999994
1133,49.15
1134,46.4
1135,52.5
1136,54.545238100000006
1137,76.7952381
1138,69.4452381
1139,69.8952381
1140,71.7452381
1141,57.6952381
1142,-2.0547619
1143,47.05
1144,53.849999999999994
1145,38.0
1146,48.3
1147,37.05
1148,38.849999999999994
1149,32.15
1150,-9.050000000000004
1151,-11.150000000000006
1152,-15.75
1153,-7.149999999999999
1154,-6.950000000000003
1155,-18.0
1156,-17.75
1157,-18.5
1158,-18.1
1159,-20.6
1160,-18.5
1161,-20.4
1162,-18.5
1163,-18.5
1164,-18.5
1165,-18.5
1166,-14.100000000000001
1167,-12.200000000000003
1168,-11.150000000000006
1169,-3.3999999999999986
1170,-10.099999999999994
1171,-4.450000000000003
1172,-8.0
1173,-9.050000000000004
1174,-9.25
1175,-10.600000000000001
1176,-11.150000000000006
1177,-11.450000000000003
1178,-16.0
1179,-16.1
1180,-16.0
1181,-16.0
1182,-15.649999999999999
1183,-10.099999999999994
1184,-10.154761899999997
1185,4.745238100000002
1186,3.1952380999999974
1187,9.795238099999999
1188,6.6452381
1189,-3.7547618999999983
1190,-70.5547619
1191,-13.149999999999999
1192,-12.0
1193,-13.799999999999997
1194,-12.200000000000003
1195,-15.350000000000001
1196,-12.200000000000003
1197,-18.5
1198,-14.300000000000004
1199,-16.4
1200,-18.5
1201,-8.200000000000003
1202,-22.7
1203,-28.35
1204,-14.300000000000004
1205,-25.85
1206,-14.300000000000004
1207,-25.85
1208,-20.6
1209,-25.85
1210,-24.8
1211,-24.8
1212,-24.8
1213,-24.8
1214,-21.0
1215,-23.95
1216,-29.0
1217,-16.4
1218,-21.65
1219,-8.0
1220,-14.799999999999997
1221,-11.150000000000006
1222,-12.200000000000003
1223,-14.5
1224,-8.0
1225,-3.3999999999999986
1226,-3.799999999999997
1227,-4.850000000000001
1228,-4.850000000000001
1229,-11.150000000000006
1230,-14.399999999999999
1231,-4.850000000000001
1232,-3.8547618999999997
1233,10.845238100000003
1234,10.845238100000003
1235,10.945238099999997
1236,10.845238100000003
1237,4.545238100000006
1238,-9.4047619
1239,45.7
1240,47.25
1241,34.35
1242,40.300000000000004
1243,37.8
1244,-12.200000000000003
1245,-21.65
1246,-20.6
1247,-24.8
1248,-24.8
1249,-23.75
1250,-19.75
1251,-29.0
1252,-26.9
1253,-30.049999999999997
1254,-26.9
1255,-29.0
1256,-23.75
1257,-25.299999999999997
1258,-26.05
1259,-21.65
1260,-16.4
1261,-10.099999999999994
1262,-11.150000000000006
1263,-6.950000000000003
1264,-8.0
1265,-11.450000000000003
1266,-10.0
1267,-7.599999999999994
1268,-10.099999999999994
1269,-11.150000000000006
1270,-11.25
1271,-11.25
1272,-9.050000000000004
1273,-11.549999999999997
1274,-10.75
1275,-11.150000000000006
1276,-8.5
1277,-8.650000000000006
1278,-10.950000000000003
1279,-4.649999999999999
1280,-7.004761899999998
1281,6.6452381
1282,10.945238099999997
1283,13.995238099999995
1284,11.8952381
1285,6.6452381
1286,-59.4047619
1287,0.3999999999999986
1288,-5.899999999999999
1289,-8.399999999999999
1290,-12.200000000000003
1291,-13.25
1292,39.900000000000006
1293,34.1
1294,39.900000000000006
1295,41.900000000000006
1296,37.8
1297,47.15
1298,43.05
1299,34.65
1300,-17.75
1301,-24.3
1302,-24.3
1303,-29.0
1304,-24.3
1305,-27.95
1306,-26.9
1307,-22.7
1308,-10.099999999999994
1309,-8.0
1310,-13.25
1311,-4.649999999999999
1312,-2.1000000000000014
1313,-1.5
1314,1.4499999999999957
1315,-3.5
1316,-8.0
1317,-12.200000000000003
1318,-11.349999999999994
1319,-14.300000000000004
1320,-10.099999999999994
1321,-14.5
1322,-14.399999999999999
1323,-16.4
1324,-16.299999999999997
1325,-17.25
1326,-20.6
1327,-14.700000000000003
1328,-9.954761899999994
1329,5.295238099999999
1330,2.4452380999999974
1331,5.295238099999999
1332,1.3952381000000003
1333,-4.054761900000003
1334,-66.7547619
1335,-8.0
1336,-9.800000000000004
1337,-13.25
1338,-8.0
1339,-18.2
1340,-11.150000000000006
1341,-23.95
1342,-16.4
1343,-23.95
1344,-27.349999999999998
1345,-23.75
1346,-24.8
1347,-27.549999999999997
1348,-25.65
1349,-29.849999999999998
1350,-28.599999999999998
1351,-33.2
1352,-27.3
1353,-29.0
1354,-26.9
1355,-25.2
1356,-10.099999999999994
1357,-12.200000000000003
1358,-11.800000000000004
1359,-8.0
1360,-5.799999999999997
1361,-5.5
1362,-4.649999999999999
1363,-9.050000000000004
1364,-9.050000000000004
1365,-13.25
1366,-12.200000000000003
1367,-14.200000000000003
1368,-15.649999999999999
1369,-16.4
1370,-15.350000000000001
1371,-16.299999999999997
1372,-13.25
1373,-14.100000000000001
1374,-15.350000000000001
1375,-4.450000000000003
1376,-6.6047619
1377,3.4952381000000017
1378,3.795238100000006
1379,9.795238099999999
1380,6.6452381
1381,2.2452381000000017
1382,-67.8047619
1383,-10.099999999999994
1384,-9.050000000000004
1385,-13.75
1386,-3.799999999999997
1387,-15.350000000000001
1388,-15.25
1389,-21.65
1390,-14.200000000000003
1391,-25.55
1392,-28.799999999999997
1393,-20.2
1394,-20.8
1395,-28.5
1396,-25.0
1397,-26.5
1398,-24.6
1399,-29.0
1400,-26.9
1401,-24.8
1402,-22.599999999999998
1403,-16.4
1404,-8.0
1405,-10.099999999999994
1406,-11.0
1407,-3.799999999999997
1408,-2.950000000000003
1409,-3.799999999999997
1410,-1.7000000000000028
1411,-6.299999999999997
1412,-4.450000000000003
1413,-6.299999999999997
1414,-5.899999999999999
1415,-8.099999999999994
1416,-8.0
1417,-12.700000000000003
1418,-12.700000000000003
1419,-13.899999999999999
1420,-17.25
1421,-18.5
1422,-19.75
1423,-12.700000000000003
1424,-10.804761900000003
1425,1.3952381000000003
1426,-2.6047618999999997
1427,4.545238100000006
1428,1.295238100000006
1429,-2.8047619000000026
1430,-69.8047619
1431,-13.149999999999999
1432,-10.099999999999994
1433,-13.899999999999999
1434,-3.799999999999997
1435,-14.799999999999997
1436,-16.4
1437,-20.6
1438,-23.650000000000002
1439,-32.55
1440,-39.1
1441,-31.75
1442,-29.0
1443,-29.3
1444,-29.0
1445,-37.2
1446,-29.0
1447,-39.5
1448,-32.8
1449,-36.55
1450,-26.9
1451,-16.4
1452,-12.200000000000003
1453,-10.850000000000001
1454,-12.200000000000003
1455,-9.050000000000004
1456,-10.5
1457,-10.399999999999999
1458,-8.849999999999994
1459,-9.050000000000004
1460,-9.050000000000004
1461,-10.0
1462,-9.050000000000004
1463,-10.0
1464,-8.099999999999994
1465,-9.349999999999994
1466,-12.200000000000003
1467,-17.65
1468,-16.6
1469,-18.599999999999998
1470,-18.599999999999998
1471,-12.400000000000006
1472,-15.504761899999998
1473,1.3952381000000003
1474,-5.954761900000001
1475,-0.8047618999999955
1476,-4.904761899999997
1477,-8.754761899999998
1478,-74.1047619
1479,-16.4
1480,-9.050000000000004
1481,-14.300000000000004
1482,-15.350000000000001
1483,-21.349999999999998
1484,-22.7
1485,-32.55
1486,-39.5
1487,-48.95
1488,-41.6
1489,-35.3
1490,-37.0
1491,-40.75
1492,-46.65
1493,-47.4
1494,-48.95
1495,-50.35
1496,-47.4
1497,-48.95
1498,-47.4
1499,-43.2
1500,-43.2
1501,-32.8
1502,-39.5
1503,-32.55
1504,-36.35
1505,-18.5
1506,-15.899999999999999
1507,-12.100000000000001
1508,-15.350000000000001
1509,-16.4
1510,-14.300000000000004
1511,-16.4
1512,-17.25
1513,-17.25
1514,-16.4
1515,-17.35
1516,-18.1
1517,-15.550000000000004
1518,-24.3
1519,-24.4
1520,-15.704761900000001
1521,-1.5547619000000026
1522,-3.8547618999999997
1523,6.095238099999996
1524,7.695238099999997
1525,1.095238099999996
1526,-61.5047619
1527,-6.299999999999997
1528,-11.800000000000004
1529,-16.4
1530,-4.549999999999997
1531,-11.700000000000003
1532,-9.699999999999996
1533,-9.699999999999996
1534,41.6
1535,33.8
1536,39.900000000000006
1537,43.9
1538,39.900000000000006
1539,36.75
1540,37.3
1541,37.3
1542,36.55
1543,31.5
1544,37.8
1545,29.0
1546,32.55
1547,32.55
1548,33.6
1549,35.699999999999996
1550,38.45
1551,38.95
1552,38.95
1553,39.900000000000006
1554,43.25
1555,45.15
1556,44.6
1557,44.1
1558,42.85
1559,42.0
1560,39.900000000000006
1561,37.15
1562,-14.300000000000004
1563,-17.450000000000003
1564,-19.35
1565,-20.5
1566,-19.35
1567,-16.5
1568,-12.654761899999997
1569,-0.7047619000000012
1570,2.545238100000006
1571,6.6452381
1572,4.445238099999997
1573,-3.8547618999999997
1574,-75.1547619
1575,-14.300000000000004
1576,-11.899999999999999
1577,-15.450000000000003
1578,-22.7
1579,-29.0
1580,-23.75
1581,-33.2
1582,-37.4
1583,-39.5
1584,-40.55
1585,-37.4
1586,-35.3
1587,-40.55
1588,-47.4
1589,-49.5
1590,-46.85
1591,-50.0
1592,-49.8
1593,-47.8
1594,-45.8
1595,-32.150000000000006
1596,-21.65
1597,-9.25
1598,-11.800000000000004
1599,-3.3999999999999986
1600,-11.899999999999999
1601,-9.25
1602,-9.149999999999999
1603,-10.5
1604,-12.5
1605,-14.0
1606,-15.350000000000001
1607,-15.350000000000001
1608,-13.899999999999999
1609,-14.300000000000004
1610,-14.200000000000003
1611,-14.5
1612,-14.300000000000004
1613,-16.800000000000004
1614,-19.55
1615,-14.300000000000004
1616,-2.8047619000000026
1617,5.595238100000003
1618,7.295238099999999
1619,10.845238100000003
1620,8.745238100000002
1621,4.545238100000006
1622,-65.7047619
1623,-3.799999999999997
1624,-13.25
1625,-17.65
1626,-13.25
1627,-16.6
1628,-16.6
1629,-34.8
1630,-32.25
1631,-35.8
1632,-39.9
1633,-35.3
1634,-36.35
1635,-39.0
1636,-42.65
1637,-42.65
1638,-39.9
1639,-44.75
1640,-39.5
1641,-39.5
1642,-32.150000000000006
1643,-25.65
1644,-18.5
1645,-13.25
1646,-21.0
1647,-14.399999999999999
1648,-11.349999999999994
1649,-10.5
1650,-12.200000000000003
1651,-13.050000000000004
1652,-15.350000000000001
1653,-15.899999999999999
1654,-16.5
1655,-17.25
1656,-12.400000000000006
1657,-12.200000000000003
1658,-12.200000000000003
1659,-12.200000000000003
1660,-9.900000000000006
1661,-15.649999999999999
1662,-18.5
1663,-18.5
1664,-12.254761900000005
1665,-6.6047619
1666,49.6952381
1667,55.5952381
1668,57.6952381
1669,57.6952381
1670,-6.2547619
1671,45.25
1672,43.7
1673,34.65
1674,39.5
1675,35.3
1676,34.65
1677,27.3
1678,-26.5
1679,-26.9
1680,-23.75
1681,-14.300000000000004
1682,-19.0
1683,-19.55
1684,-19.849999999999998
1685,-21.45
1686,-18.5
1687,-20.6
1688,-23.1
1689,-20.4
1690,-16.0
1691,-12.200000000000003
1692,-12.200000000000003
1693,-12.599999999999994
1694,-10.099999999999994
1695,6.700000000000003
1696,1.4499999999999957
1697,-0.5499999999999972
1698,0.0
1699,-3.799999999999997
1700,-6.0
1701,-11.450000000000003
1702,-10.099999999999994
1703,-14.5
1704,-11.150000000000006
1705,-16.4
1706,-16.4
1707,-16.9
1708,-16.4
1709,-15.450000000000003
1710,-17.85
1711,-4.200000000000003
1712,-14.154761900000004
1713,-0.3047619000000026
1714,5.595238100000003
1715,8.545238099999999
1716,5.595238100000003
1717,2.4452380999999974
1718,-57.3047619
1719,-3.799999999999997
1720,-6.299999999999997
1721,-16.4
1722,-4.75
1723,-16.4
1724,-14.300000000000004
1725,-23.75
1726,-24.4
1727,-20.299999999999997
1728,-25.65
1729,-18.2
1730,-18.5
1731,-24.8
1732,-23.35
1733,-24.4
1734,26.45
1735,22.15
1736,25.2
1737,25.2
1738,28.05
1739,29.0
1740,37.8
1741,35.3
1742,35.05
1743,45.15
1744,43.8
1745,43.8
1746,46.2
1747,44.1
1748,39.900000000000006
1749,39.5
1750,36.949999999999996
1751,36.85
1752,35.5
1753,35.4
1754,34.55
1755,34.449999999999996
1756,34.75
1757,34.75
1758,35.5
1759,42.0
1760,45.0952381
1761,53.4952381
1762,60.8452381
1763,68.5952381
1764,60.8452381
1765,57.045238100000006
1766,-9.4047619
1767,44.85
1768,44.75
1769,37.3
1770,35.9
1771,34.65
1772,33.6
1773,29.4
1774,29.4
1775,33.6
1776,29.4
1777,36.55
1778,33.6
1779,24.15
1780,33.6
1781,24.3
1782,33.6
1783,21.0
1784,-19.55
1785,-23.95
1786,-18.5
1787,-11.800000000000004
1788,-12.200000000000003
1789,-13.25
1790,-7.800000000000004
1791,4.100000000000001
1792,-3.799999999999997
1793,-6.200000000000003
1794,-7.699999999999996
1795,-17.450000000000003
1796,-14.700000000000003
1797,-14.300000000000004
1798,-19.0
1799,-17.65
1800,-16.5
1801,-18.5
1802,-20.6
1803,-21.65
1804,-21.099999999999998
1805,-21.65
1806,-23.75
1807,-17.35
1808,-14.054761900000003
1809,-1.4547619000000012
1810,-3.654761899999997
1811,2.4452380999999974
1812,2.2452381000000017
1813,-7.004761899999998
1814,-69.9047619
1815,-9.450000000000003
1816,-11.349999999999994
1817,-15.149999999999999
1818,-12.200000000000003
1819,-17.049999999999997
1820,-22.7
1821,-33.95
1822,-14.300000000000004
1823,-29.0
1824,-29.0
1825,-17.549999999999997
1826,-19.55
1827,-33.7
1828,-30.049999999999997
1829,-30.6
1830,-29.0
1831,-30.049999999999997
1832,-30.049999999999997
1833,-26.9
1834,-29.0
1835,-24.4
1836,-24.700000000000003
1837,-12.200000000000003
1838,-18.5
1839,-20.6
1840,-11.899999999999999
1841,-7.699999999999996
1842,-3.799999999999997
1843,-2.75
1844,-5.5
1845,-8.0
1846,-11.150000000000006
1847,-12.200000000000003
1848,-14.300000000000004
1849,-15.049999999999997
1850,-18.1
1851,-24.4
1852,-21.0
1853,-29.0
1854,-16.800000000000004
1855,-13.350000000000001
1856,-11.954761900000001
1857,-0.7047619000000012
1858,-0.20476190000000116
1859,10.845238100000003
1860,7.045238100000006
1861,-3.8547618999999997
1862,-67.8047619
1863,-13.25
1864,-13.25
1865,-14.300000000000004
1866,-7.149999999999999
1867,-14.300000000000004
1868,-14.700000000000003
1869,-22.7
1870,-19.55
1871,-26.9
1872,-36.15
1873,-34.25
1874,-27.3
1875,-34.25
1876,-33.2
1877,-39.5
1878,-38.25
1879,-46.85
1880,-47.4
1881,-47.4
1882,-47.4
1883,-46.85
1884,-45.7
1885,-36.35
1886,-29.0
1887,-26.9
1888,-19.0
1889,-10.099999999999994
1890,-15.75
1891,-14.300000000000004
1892,-9.800000000000004
1893,-4.549999999999997
1894,-9.050000000000004
1895,-7.899999999999999
1896,-3.799999999999997
1897,-2.75
1898,-7.899999999999999
1899,-10.099999999999994
1900,-9.699999999999996
1901,-14.5
1902,-18.1
1903,-15.550000000000004
1904,-13.304761900000003
1905,-2.404761899999997
1906,-0.7047619000000012
1907,7.695238099999997
1908,5.595238100000003
1909,-4.504761899999998
1910,-74.3047619
1911,-18.0
1912,-19.55
1913,-23.75
1914,-14.300000000000004
1915,-26.9
1916,-23.75
1917,-29.0
1918,-39.5
1919,-40.65
1920,-43.8
1921,-40.55
1922,-25.2
1923,-44.2
1924,-38.75
1925,-49.25
1926,-37.6
1927,-49.25
1928,-41.6
1929,-42.25
1930,-48.4
1931,-36.25
1932,-24.4
1933,-11.049999999999997
1934,-11.800000000000004
1935,-6.950000000000003
1936,-12.299999999999997
1937,-14.100000000000001
1938,-10.099999999999994
1939,-15.25
1940,-13.899999999999999
1941,-15.350000000000001
1942,-12.5
1943,-14.300000000000004
1944,-12.299999999999997
1945,-14.300000000000004
1946,-13.899999999999999
1947,-14.5
1948,-14.300000000000004
1949,-19.0
1950,-19.65
1951,-16.0
1952,-12.254761900000005
1953,-4.904761899999997
1954,-2.8047619000000026
1955,4.545238100000006
1956,3.4952381000000017
1957,-2.404761899999997
1958,-69.4047619
1959,-12.200000000000003
1960,-12.0
1961,-15.25
1962,-15.25
1963,-18.4
1964,-18.5
1965,-33.2
1966,-31.5
1967,-33.2
1968,-34.05
1969,-32.150000000000006
1970,-32.150000000000006
1971,-33.2
1972,-38.45
1973,-40.0
1974,-38.65
1975,-45.9
1976,-37.4
1977,-37.4
1978,-33.2
1979,-26.9
1980,-18.5
1981,-18.5
1982,-11.150000000000006
1983,-8.0
1984,-4.850000000000001
1985,-6.950000000000003
1986,-3.799999999999997
1987,-8.0
1988,-12.299999999999997
1989,-16.85
1990,-17.65
1991,-17.65
1992,-19.35
1993,-21.0
1994,-16.4
1995,-18.5
1996,-19.25
1997,-21.75
1998,-25.85
1999,-18.5
2000,-13.304761900000003
2001,-0.7047619000000012
2002,-2.8047619000000026
2003,6.6452381
2004,5.595238100000003
2005,-0.7047619000000012
2006,-62.5547619
2007,-8.099999999999994
2008,-14.300000000000004
2009,-15.350000000000001
2010,-5.899999999999999
2011,-16.4
2012,-20.2
2013,-24.3
2014,-27.0
2015,-32.150000000000006
2016,-32.150000000000006
2017,-27.95
2018,-21.85
2019,-32.150000000000006
2020,-29.4
2021,-36.35
2022,-36.9
2023,-39.5
2024,-32.150000000000006
2025,-32.150000000000006
2026,-30.049999999999997
2027,-22.7
2028,-18.5
2029,-5.399999999999999
2030,-12.950000000000003
2031,-11.450000000000003
2032,-9.450000000000003
2033,-10.399999999999999
2034,-7.599999999999994
2035,-12.0
2036,-17.25
2037,-22.7
2038,-21.65
2039,-21.65
2040,-19.75
2041,-19.15
2042,-21.65
2043,-21.65
2044,-14.300000000000004
2045,-14.300000000000004
2046,-24.8
2047,-20.2
2048,-14.3547619
2049,-5.754761899999998
2050,-3.0047619000000054
2051,10.845238100000003
2052,17.1452381
2053,11.8952381
2054,-58.5547619
2055,-2.75
2056,-8.0
2057,-13.25
2058,-13.25
2059,-13.25
2060,-13.450000000000003
2061,-16.0
2062,-15.350000000000001
2063,-19.25
2064,-20.2
2065,-16.4
2066,-18.5
2067,-30.049999999999997
2068,-22.7
2069,-30.049999999999997
2070,-22.7
2071,-34.25
2072,-27.200000000000003
2073,-29.0
2074,-24.8
2075,-22.7
2076,-13.899999999999999
2077,-14.300000000000004
2078,-13.25
2079,-8.0
2080,-11.150000000000006
2081,-8.0
2082,37.3
2083,38.1
2084,35.3
2085,32.95
2086,34.1
2087,33.1
2088,33.4
2089,29.0
2090,32.55
2091,32.35
2092,32.75
2093,29.0
2094,29.1
2095,32.55
2096,40.3952381
2097,47.6952381
2098,44.2452381
2099,58.5452381
2100,55.5952381
2101,53.995238099999995
2102,-13.6047619
2103,44.6
2104,36.75
2105,34.1
2106,39.6
2107,37.05
2108,33.3
2109,32.55
2110,35.6
2111,33.6
2112,32.15
2113,35.699999999999996
2114,40.300000000000004
2115,37.8
2116,26.8
2117,26.25
2118,26.8
2119,25.2
2120,-23.75
2121,-24.3
2122,-23.2
2123,-22.7
2124,-13.25
2125,-11.150000000000006
2126,-3.8999999999999986
2127,-3.3999999999999986
2128,-7.25
2129,-7.800000000000004
2130,-7.800000000000004
2131,-13.050000000000004
2132,-11.700000000000003
2133,-17.75
2134,-18.5
2135,-19.55
2136,-21.45
2137,-23.75
2138,-22.7
2139,-20.8
2140,-20.8
2141,-20.8
2142,-26.9
2143,-20.2
2144,-16.7547619
2145,-11.204761900000001
2146,-12.254761900000005
2147,-5.954761900000001
2148,-2.8047619000000026
2149,-7.004761899999998
2150,-71.1547619
2151,-12.200000000000003
2152,-12.850000000000001
2153,-15.350000000000001
2154,-17.450000000000003
2155,-18.5
2156,-20.9
2157,-23.849999999999998
2158,-11.100000000000001
2159,-19.45
2160,-23.849999999999998
2161,-19.55
2162,-19.65
2163,-29.0
2164,-29.0
2165,-31.1
2166,-29.0
2167,-34.05
2168,-28.599999999999998
2169,-31.1
2170,-29.0
2171,-29.0
2172,-29.0
2173,-24.4
2174,-25.85
2175,-22.3
2176,-20.6
2177,-16.6
2178,-14.300000000000004
2179,-10.5
2180,-9.699999999999996
2181,-12.200000000000003
2182,-10.950000000000003
2183,-12.599999999999994
2184,-10.75
2185,-13.25
2186,-11.850000000000001
2187,-16.4
2188,-16.4
2189,-17.65
2190,-26.6
2191,-25.65
2192,-15.404761900000004
2193,-0.7047619000000012
2194,-5.654761899999997
2195,9.795238099999999
2196,9.795238099999999
2197,0.345238099999996
2198,-65.6047619
2199,-16.4
2200,-16.4
2201,-19.35
2202,-19.0
2203,-22.799999999999997
2204,-29.0
2205,-33.2
2206,-37.0
2207,-45.8
2208,-42.1
2209,-42.1
2210,-40.15
2211,-46.85
2212,-58.4
2213,-60.5
2214,-60.5
2215,-65.95
2216,-64.7
2217,-64.7
2218,-61.55
2219,-60.5
2220,-46.85
2221,-41.5
2222,-42.1
2223,-39.5
2224,-41.6
2225,-21.65
2226,-27.650000000000002
2227,-15.550000000000004
2228,-13.050000000000004
2229,-11.349999999999994
2230,-14.300000000000004
2231,-13.050000000000004
2232,-11.349999999999994
2233,-12.200000000000003
2234,-13.450000000000003
2235,-16.6
2236,-15.25
2237,-18.4
2238,-28.5
2239,-23.95
2240,-13.304761900000003
2241,-2.8047619000000026
2242,4.545238100000006
2243,7.8952381
2244,7.695238099999997
2245,0.345238099999996
2246,-64.0047619
2247,-8.949999999999996
2248,-11.349999999999994
2249,-20.6
2250,-13.25
2251,-29.0
2252,-26.5
2253,-40.55
2254,-39.9
2255,-41.6
2256,-39.9
2257,-38.45
2258,-38.25
2259,-40.75
2260,-44.95
2261,-45.8
2262,-44.75
2263,-44.95
2264,-43.3
2265,-42.45
2266,-39.9
2267,-32.150000000000006
2268,-24.8
2269,-14.300000000000004
2270,-19.0
2271,-13.399999999999999
2272,-11.349999999999994
2273,-9.699999999999996
2274,-9.450000000000003
2275,-10.099999999999994
2276,-13.25
2277,-15.550000000000004
2278,-14.0
2279,-14.950000000000003
2280,-13.650000000000006
2281,-14.5
2282,-18.1
2283,-18.900000000000002
2284,-18.900000000000002
2285,-20.6
2286,-23.75
2287,-18.900000000000002
2288,-13.304761900000003
2289,-9.1047619
2290,-6.904761899999997
2291,0.9952381000000017
2292,3.4952381000000017
2293,1.7952380999999988
2294,-65.7047619
2295,-8.0
2296,-11.349999999999994
2297,-16.4
2298,-12.200000000000003
2299,-22.05
2300,-24.3
2301,-33.2
2302,-25.85
2303,-32.8
2304,-34.25
2305,-24.8
2306,-26.7
2307,-38.45
2308,-41.6
2309,-41.6
2310,-41.3
2311,-44.75
2312,-36.7
2313,-35.3
2314,-30.25
2315,-18.2
2316,-17.450000000000003
2317,-17.65
2318,-15.049999999999997
2319,-10.099999999999994
2320,-12.100000000000001
2321,-6.950000000000003
2322,-4.649999999999999
2323,-9.050000000000004
2324,-14.5
2325,-19.45
2326,-18.5
2327,-18.5
2328,-15.049999999999997
2329,-13.450000000000003
2330,-15.049999999999997
2331,-18.900000000000002
2332,-15.149999999999999
2333,-21.65
2334,-20.4
2335,-17.450000000000003
2336,-15.404761900000004
2337,-9.004761899999998
2338,-10.154761899999997
2339,3.6952380999999974
2340,2.545238100000006
2341,-0.5047619000000054
2342,-68.6547619
2343,-8.399999999999999
2344,-9.699999999999996
2345,-14.799999999999997
2346,-12.200000000000003
2347,-18.5
2348,-20.2
2349,-25.85
2350,-29.0
2351,-31.1
2352,-31.1
2353,-29.0
2354,-31.0
2355,-33.2
2356,-32.150000000000006
2357,-32.150000000000006
2358,-27.3
2359,-32.150000000000006
2360,-29.0
2361,-27.95
2362,-24.8
2363,-15.350000000000001
2364,-16.4
2365,-17.65
2366,-14.799999999999997
2367,-14.300000000000004
2368,-10.950000000000003
2369,-8.200000000000003
2370,-8.0
2371,-8.0
2372,-9.149999999999999
2373,-11.150000000000006
2374,-7.800000000000004
2375,-10.049999999999997
2376,-6.950000000000003
2377,-11.700000000000003
2378,-12.400000000000006
2379,-15.350000000000001
2380,-15.049999999999997
2381,-17.450000000000003
2382,-18.4
2383,-16.4
2384,-15.204761900000001
2385,-11.404761899999997
2386,-10.154761899999997
2387,0.345238099999996
2388,-2.0547618999999955
2389,-4.904761899999997
2390,-70.9547619
2391,-12.200000000000003
2392,-12.200000000000003
2393,-14.700000000000003
2394,-14.5
2395,-15.350000000000001
2396,-16.4
2397,-26.9
2398,-20.6
2399,-26.9
2400,-29.0
2401,-17.15
2402,-20.5
2403,-29.0
2404,-29.5
2405,-29.0
2406,-24.8
2407,-29.950000000000003
2408,-29.0
2409,-24.8
2410,-21.75
2411,-19.55
2412,-17.450000000000003
2413,-16.4
2414,-14.300000000000004
2415,-10.399999999999999
2416,-15.649999999999999
2417,-12.200000000000003
2418,-10.200000000000003
2419,-12.850000000000001
2420,-12.200000000000003
2421,-14.200000000000003
2422,-11.150000000000006
2423,-10.200000000000003
2424,-10.099999999999994
2425,-13.25
2426,-15.350000000000001
2427,-16.6
2428,-16.4
2429,-19.55
2430,-23.1
2431,-18.5
2432,-14.3547619
2433,-10.154761899999997
2434,-9.6047619
2435,3.1952380999999974
2436,3.1952380999999974
2437,-0.3047619000000026
2438,-64.2547619
2439,-10.099999999999994
2440,-12.200000000000003
2441,-15.649999999999999
2442,-14.950000000000003
2443,-15.450000000000003
2444,-17.65
2445,-29.0
2446,-19.950000000000003
2447,-27.95
2448,-29.0
2449,-18.799999999999997
2450,-22.3
2451,-33.2
2452,-28.15
2453,-33.2
2454,-30.15
2455,-40.65
2456,-30.049999999999997
2457,-30.15
2458,-29.0
2459,-17.85
2460,-16.4
2461,-12.0
2462,-15.350000000000001
2463,-13.650000000000006
2464,-13.25
2465,-10.5
2466,-8.0
2467,-12.400000000000006
2468,-14.200000000000003
2469,-16.4
2470,-14.300000000000004
2471,-12.700000000000003
2472,-11.450000000000003
2473,-12.5
2474,-13.650000000000006
2475,-16.700000000000003
2476,-17.25
2477,-18.5
2478,-21.85
2479,-17.450000000000003
2480,-12.254761900000005
2481,-10.154761899999997
2482,-9.204761899999994
2483,3.4952381000000017
2484,3.295238100000006
2485,-0.904761900000004
2486,-70.3047619
2487,-9.050000000000004
2488,-6.950000000000003
2489,-15.600000000000001
2490,-12.200000000000003
2491,-18.5
2492,-16.4
2493,-25.099999999999998
2494,-18.5
2495,-27.95
2496,-29.0
2497,-24.8
2498,-22.7
2499,-33.2
2500,-30.049999999999997
2501,-33.2
2502,-31.1
2503,-35.3
2504,-37.4
2505,-37.4
2506,-35.3
2507,-30.45
2508,-33.2
2509,-27.1
2510,-24.8
2511,-24.8
2512,-20.6
2513,-15.450000000000003
2514,-13.25
2515,-12.200000000000003
2516,-9.050000000000004
2517,-10.950000000000003
2518,-12.950000000000003
2519,-15.149999999999999
2520,-12.950000000000003
2521,-18.5
2522,-16.4
2523,-18.5
2524,-18.5
2525,-18.5
2526,-18.5
2527,-13.450000000000003
2528,-12.254761900000005
2529,-2.8047619000000026
2530,-5.954761900000001
2531,1.8952381000000003
2532,3.4952381000000017
2533,1.6952381000000045
2534,-64.8547619
2535,-8.650000000000006
2536,-8.0
2537,-13.450000000000003
2538,-5.149999999999999
2539,-14.300000000000004
2540,-19.35
2541,-28.799999999999997
2542,-9.149999999999999
2543,-21.85
2544,-25.950000000000003
2545,-11.899999999999999
2546,-13.25
2547,-25.75
2548,-16.4
2549,-22.7
2550,-18.3
2551,-27.95
2552,-15.649999999999999
2553,-20.2
2554,-14.300000000000004
2555,-11.700000000000003
2556,-12.599999999999994
2557,-11.150000000000006
2558,-23.75
2559,-22.7
2560,-19.75
2561,-10.0
2562,-9.050000000000004
2563,-5.599999999999994
2564,-7.5
2565,-8.75
2566,-12.599999999999994
2567,-12.599999999999994
2568,-14.5
2569,-14.5
2570,-13.450000000000003
2571,-19.55
2572,-16.200000000000003
2573,-16.200000000000003
2574,-21.099999999999998
2575,-21.099999999999998
2576,-13.304761900000003
2577,-13.204761900000001
2578,-5.754761899999998
2579,-1.204761899999994
2580,5.495238100000002
2581,0.9952381000000017
2582,-60.4547619
2583,-3.8499999999999943
2584,-5.899999999999999
2585,-11.800000000000004
2586,-11.150000000000006
2587,-15.350000000000001
2588,-13.050000000000004
2589,-17.450000000000003
2590,-8.299999999999997
2591,-12.950000000000003
2592,42.0
2593,44.75
2594,46.2
2595,38.650000000000006
2596,41.8
2597,39.900000000000006
2598,38.3
2599,29.4
2600,27.3
2601,25.6
2602,-18.4
2603,-17.85
2604,-12.200000000000003
2605,-11.700000000000003
2606,-10.0
2607,-10.0
2608,-12.700000000000003
2609,-12.5
2610,-10.600000000000001
2611,-10.600000000000001
2612,-12.0
2613,-8.949999999999996
2614,-8.399999999999999
2615,-8.399999999999999
2616,-7.899999999999999
2617,-8.0
2618,-12.400000000000006
2619,-12.400000000000006
2620,-13.799999999999997
2621,-15.550000000000004
2622,-22.3
2623,-18.5
2624,-17.5047619
2625,-10.154761899999997
2626,-9.6047619
2627,2.4452380999999974
2628,2.6452381000000003
2629,-0.4047618999999969
2630,-66.1047619
2631,-10.099999999999994
2632,-9.900000000000006
2633,-12.299999999999997
2634,-9.25
2635,-14.300000000000004
2636,-18.5
2637,-32.150000000000006
2638,-18.5
2639,-21.85
2640,-23.1
2641,-16.4
2642,-12.400000000000006
2643,-24.4
2644,-20.6
2645,-24.4
2646,-21.45
2647,-28.599999999999998
2648,-23.2
2649,-28.799999999999997
2650,-25.65
2651,-22.3
2652,-12.200000000000003
2653,-13.450000000000003
2654,39.900000000000006
2655,42.0
2656,44.95
2657,43.25
2658,43.25
2659,37.8
2660,35.699999999999996
2661,33.199999999999996
2662,31.5
2663,28.900000000000002
2664,31.7
2665,30.45
2666,32.55
2667,32.85
2668,32.65
2669,32.55
2670,30.45
2671,32.25
2672,39.8452381
2673,48.245238099999995
2674,48.245238099999995
2675,55.5952381
2676,60.1952381
2677,56.8452381
2678,-9.0047619
2679,43.449999999999996
2680,39.900000000000006
2681,37.8
2682,36.75
2683,34.65
2684,39.900000000000006
2685,31.5
2686,39.900000000000006
2687,30.150000000000002
2688,29.4
2689,34.65
2690,-19.0
2691,-19.849999999999998
2692,-20.099999999999998
2693,-21.65
2694,-20.099999999999998
2695,-29.0
2696,-27.400000000000002
2697,-27.400000000000002
2698,-22.05
2699,-19.849999999999998
2700,-15.149999999999999
2701,-3.799999999999997
2702,-6.950000000000003
2703,-2.549999999999997
2704,-3.5
2705,-4.299999999999997
2706,-7.049999999999997
2707,-8.650000000000006
2708,-17.65
2709,-17.75
2710,-19.849999999999998
2711,-19.849999999999998
2712,-19.849999999999998
2713,-19.849999999999998
2714,-20.6
2715,-20.6
2716,-20.6
2717,-20.6
2718,-18.4
2719,-14.950000000000003
2720,-12.904761900000004
2721,-10.454761900000001
2722,-2.904761899999997
2723,7.695238099999997
2724,8.945238099999997
2725,5.595238100000003
2726,-57.7047619
2727,-2.950000000000003
2728,-6.299999999999997
2729,-12.200000000000003
2730,-11.700000000000003
2731,-13.549999999999997
2732,-10.5
2733,-19.849999999999998
2734,-18.0
2735,-19.2
2736,-19.35
2737,-10.099999999999994
2738,-15.899999999999999
2739,-18.5
2740,-12.200000000000003
2741,-17.450000000000003
2742,-10.600000000000001
2743,-19.55
2744,-18.5
2745,-19.45
2746,-15.550000000000004
2747,-16.4
2748,-11.150000000000006
2749,-12.200000000000003
2750,-8.0
2751,-1.2999999999999972
2752,-0.6500000000000057
2753,-0.6500000000000057
2754,-1.2999999999999972
2755,-3.799999999999997
2756,-5.899999999999999
2757,-12.200000000000003
2758,-15.25
2759,-17.15
2760,-12.200000000000003
2761,-18.4
2762,-18.4
2763,-19.849999999999998
2764,-20.7
2765,-20.6
2766,-20.6
2767,-18.599999999999998
2768,-14.554761900000003
2769,-8.704761899999994
2770,-10.154761899999997
2771,4.845238099999996
2772,0.345238099999996
2773,-0.20476190000000116
2774,-65.2047619
2775,-8.0
2776,-11.549999999999997
2777,-14.300000000000004
