,Grid
2778,-15.350000000000001
2779,-16.4
2780,-14.300000000000004
2781,-20.6
2782,-19.0
2783,-22.3
2784,-22.7
2785,-18.0
2786,-17.450000000000003
2787,-18.1
2788,-18.1
2789,-18.0
2790,-18.0
2791,-18.5
2792,-18.0
2793,-19.15
2794,-18.0
2795,-18.2
2796,-17.549999999999997
2797,-15.550000000000004
2798,-11.700000000000003
2799,-9.25
2800,-3.3999999999999986
2801,-4.800000000000004
2802,-2.75
2803,-5.899999999999999
2804,-7.049999999999997
2805,-12.200000000000003
2806,-11.700000000000003
2807,-14.0
2808,-10.099999999999994
2809,-15.350000000000001
2810,-16.6
2811,-19.45
2812,-20.6
2813,-22.3
2814,-20.7
2815,-17.65
2816,-16.654761900000004
2817,-14.3547619
2818,-7.004761899999998
2819,0.345238099999996
2820,0.7452380999999946
2821,-2.3047619000000026
2822,-65.7047619
2823,-12.599999999999994
2824,-16.4
2825,-18.900000000000002
2826,-14.100000000000001
2827,-17.65
2828,-21.0
2829,-22.7
2830,-11.150000000000006
2831,-12.400000000000006
2832,
2833,
2834,
2835,
2836,
2837,
2838,
2839,
2840,
2841,
2842,
2843,
2844,
2845,
2846,
2847,
2848,
2849,
2850,
2851,
2852,
2853,
2854,
2855,
2856,
2857,
2858,
2859,
2860,
2861,
2862,
2863,
2864,
2865,
2866,
2867,
2868,
2869,
2870,
2871,
2872,
2873,
2874,
2875,
2876,
2877,
2878,
2879,
2880,-39.0
2881,-27.95
2882,-31.1
2883,-39.2
2884,-37.4
2885,-44.0
2886,-42.65
2887,-46.3
2888,-43.7
2889,-44.65
2890,-42.95
2891,-39.5
2892,-41.2
2893,-32.9
2894,-40.75
2895,-39.0
2896,-41.4
2897,-24.6
2898,-29.0
2899,-24.5
2900,-20.6
2901,-20.6
2902,-18.0
2903,-16.4
2904,-15.550000000000004
2905,-15.649999999999999
2906,-15.550000000000004
2907,-15.350000000000001
2908,-15.149999999999999
2909,-17.049999999999997
2910,-17.049999999999997
2911,-16.9
2912,-13.1047619
2913,-15.404761900000004
2914,-7.004761899999998
2915,4.545238100000006
2916,12.945238100000005
2917,9.8952381
2918,-58.1547619
2919,-7.599999999999994
2920,-8.0
2921,-14.399999999999999
2922,-13.199999999999996
2923,-13.350000000000001
2924,-13.25
2925,-17.450000000000003
2926,-16.9
2927,-24.8
2928,-24.5
2929,-13.25
2930,-12.950000000000003
2931,-18.599999999999998
2932,-16.800000000000004
2933,-21.349999999999998
2934,-18.1
2935,-21.75
2936,-18.5
2937,-19.75
2938,-15.649999999999999
2939,-9.349999999999994
2940,-6.950000000000003
2941,-14.300000000000004
2942,-9.699999999999996
2943,-5.899999999999999
2944,-5.399999999999999
2945,-5.899999999999999
2946,-6.550000000000004
2947,-14.799999999999997
2948,-13.549999999999997
2949,-17.549999999999997
2950,-16.4
2951,-17.049999999999997
2952,-14.950000000000003
2953,-17.25
2954,-16.4
2955,-17.85
2956,-17.25
2957,-18.700000000000003
2958,-20.2
2959,-20.2
2960,-12.804761900000003
2961,-2.8047619000000026
2962,-3.5547619000000026
2963,6.6452381
2964,16.095238100000003
2965,12.945238100000005
2966,-57.3047619
2967,-2.75
2968,-7.049999999999997
2969,-14.799999999999997
2970,-13.350000000000001
2971,-18.5
2972,-21.85
2973,-27.650000000000002
2974,-21.65
2975,-22.7
2976,-27.3
2977,-21.099999999999998
2978,-14.300000000000004
2979,-22.200000000000003
2980,-18.5
2981,-20.099999999999998
2982,-16.4
2983,-24.8
2984,-17.450000000000003
2985,-21.349999999999998
2986,-15.350000000000001
2987,-12.200000000000003
2988,42.400000000000006
2989,44.3
2990,43.9
2991,46.7
2992,45.15
2993,42.85
2994,42.0
2995,39.900000000000006
2996,-11.800000000000004
2997,-14.100000000000001
2998,-12.850000000000001
2999,-12.599999999999994
3000,-13.25
3001,-15.550000000000004
3002,34.65
3003,29.700000000000003
3004,33.6
3005,29.4
3006,28.450000000000003
3007,30.45
3008,39.6452381
3009,50.245238099999995
3010,47.1952381
3011,62.945238100000005
3012,66.3952381
3013,65.34523809999999
3014,-3.1047618999999997
3015,48.6
3016,46.2
3017,37.5
3018,38.199999999999996
3019,32.55
3020,39.05
3021,34.0
3022,-22.200000000000003
3023,-23.75
3024,-27.400000000000002
3025,-20.2
3026,36.1
3027,28.55
3028,31.5
3029,29.4
3030,34.449999999999996
3031,28.15
3032,30.65
3033,28.35
3034,37.8
3035,32.55
3036,38.849999999999994
3037,42.85
3038,50.4
3039,57.1
3040,52.5
3041,51.75
3042,58.4
3043,52.5
3044,52.5
3045,47.45
3046,52.5
3047,49.349999999999994
3048,51.550000000000004
3049,49.45
3050,48.6
3051,47.9
3052,48.3
3053,48.3
3054,42.0
3055,45.8
3056,49.2952381
3057,63.995238099999995
3058,68.5952381
3059,94.9952381
3060,101.4952381
3061,99.6952381
3062,27.345238100000003
3063,68.25
3064,54.6
3065,44.1
3066,36.75
3067,33.4
3068,31.5
3069,26.25
3070,35.2
3071,31.5
3072,31.099999999999998
3073,38.849999999999994
3074,36.65
3075,32.0
3076,33.6
3077,31.5
3078,32.75
3079,31.099999999999998
3080,31.200000000000003
3081,30.85
3082,34.65
3083,31.099999999999998
3084,34.449999999999996
3085,46.0
3086,49.349999999999994
3087,56.7
3088,53.75
3089,51.449999999999996
3090,58.4
3091,52.5
3092,48.3
3093,46.2
3094,46.2
3095,43.05
3096,46.2
3097,44.1
3098,43.150000000000006
3099,39.900000000000006
3100,39.4
3101,37.400000000000006
3102,33.6
3103,41.6
3104,46.3452381
3105,51.7952381
3106,58.7452381
3107,81.9452381
3108,108.0412371
3109,120.0
3110,29.4452381
3111,67.2
3112,49.75
3113,45.15
3114,35.699999999999996
3115,34.65
3116,36.75
3117,29.900000000000002
3118,31.5
3119,29.700000000000003
3120,29.700000000000003
3121,31.5
3122,31.5
3123,29.700000000000003
3124,31.8
3125,31.5
3126,32.0
3127,29.8
3128,31.099999999999998
3129,31.099999999999998
3130,31.5
3131,31.5
3132,38.849999999999994
3133,44.400000000000006
3134,38.3
3135,42.0
3136,42.300000000000004
3137,42.300000000000004
3138,42.300000000000004
3139,42.300000000000004
3140,35.699999999999996
3141,32.55
3142,34.449999999999996
3143,32.95
3144,33.6
3145,31.299999999999997
3146,32.55
3147,31.8
3148,32.55
3149,30.049999999999997
3150,30.049999999999997
3151,30.049999999999997
3152,38.1452381
3153,45.0952381
3154,50.345238099999996
3155,68.1952381
3156,96.5452381
3157,96.5452381
3158,4.0952380999999995
3159,47.65
3160,44.3
3161,36.949999999999996
3162,-14.300000000000004
3163,-11.549999999999997
3164,35.699999999999996
3165,30.049999999999997
3166,-2.75
3167,-10.099999999999994
3168,39.900000000000006
3169,44.1
3170,42.400000000000006
3171,39.4
3172,42.0
3173,39.900000000000006
3174,38.849999999999994
3175,31.0
3176,-14.300000000000004
3177,-20.6
3178,-24.4
3179,-24.900000000000002
3180,-21.65
3181,-13.899999999999999
3182,-18.4
3183,-16.4
3184,-13.25
3185,-7.699999999999996
3186,-6.100000000000001
3187,-6.100000000000001
3188,-8.0
3189,-12.0
3190,-13.650000000000006
3191,-13.25
3192,-15.350000000000001
3193,-16.1
3194,-21.099999999999998
3195,-22.7
3196,-25.85
3197,-25.85
3198,-24.15
3199,-22.599999999999998
3200,-15.004761899999998
3201,-8.254761899999998
3202,-8.054761900000003
3203,-1.654761899999997
3204,-1.204761899999994
3205,-5.304761900000003
3206,-74.1047619
3207,-15.350000000000001
3208,-14.300000000000004
3209,-16.4
3210,-20.6
3211,-26.9
3212,-26.9
3213,-33.7
3214,-27.549999999999997
3215,-34.15
3216,-40.55
3217,-38.45
3218,-40.55
3219,-47.9
3220,-43.7
3221,-47.9
3222,-40.35
3223,-47.9
3224,-40.35
3225,-44.75
3226,-43.7
3227,-37.4
3228,-46.75
3229,-35.3
3230,-39.5
3231,-39.5
3232,-36.35
3233,-21.65
3234,-31.1
3235,-29.0
3236,-23.75
3237,-22.7
3238,-19.0
3239,-20.6
3240,-18.5
3241,-18.4
3242,-14.300000000000004
3243,-16.4
3244,-16.299999999999997
3245,-15.350000000000001
3246,-26.9
3247,-24.8
3248,-10.154761899999997
3249,-10.154761899999997
3250,-9.404761899999997
3251,-2.8047619000000026
3252,15.045238100000006
3253,18.195238099999997
3254,-54.1547619
3255,-2.75
3256,-11.150000000000006
3257,-18.4
3258,-9.699999999999996
3259,-13.25
3260,-18.5
3261,-26.0
3262,-14.300000000000004
3263,-25.85
3264,-27.95
3265,-16.0
3266,-16.299999999999997
3267,-27.95
3268,-24.8
3269,-29.0
3270,-21.0
3271,-32.150000000000006
3272,-30.900000000000002
3273,-29.0
3274,-14.300000000000004
3275,-12.0
3276,-10.75
3277,-11.150000000000006
3278,-4.850000000000001
3279,-5.399999999999999
3280,42.300000000000004
3281,42.0
3282,39.25
3283,37.8
3284,-12.299999999999997
3285,-15.550000000000004
3286,-15.049999999999997
3287,-15.049999999999997
3288,-16.9
3289,-16.9
3290,-15.25
3291,-16.0
3292,-16.700000000000003
3293,-16.700000000000003
3294,-16.9
3295,-16.4
3296,-11.204761900000001
3297,-3.8547618999999997
3298,-1.7547619000000054
3299,13.995238099999995
3300,9.795238099999999
3301,8.745238100000002
3302,-73.9047619
3303,-14.0
3304,-15.550000000000004
3305,-15.899999999999999
3306,-16.4
3307,-18.5
3308,-19.55
3309,-21.95
3310,-25.0
3311,-32.150000000000006
3312,-32.7
3313,-27.400000000000002
3314,-27.400000000000002
3315,-27.95
3316,-39.5
3317,-39.5
3318,-39.5
3319,-42.85
3320,-39.5
3321,-39.5
3322,-30.6
3323,-29.0
3324,-28.25
3325,-18.5
3326,-18.5
3327,-14.300000000000004
3328,-14.300000000000004
3329,-15.350000000000001
3330,-11.150000000000006
3331,-11.150000000000006
3332,-14.300000000000004
3333,-15.450000000000003
3334,-16.200000000000003
3335,-18.3
3336,-16.1
3337,-18.5
3338,-22.200000000000003
3339,-23.2
3340,-23.2
3341,-23.55
3342,-24.8
3343,-21.65
3344,-18.0047619
3345,-17.5047619
3346,-13.204761900000001
3347,-0.7047619000000012
3348,5.595238100000003
3349,8.945238099999997
3350,-51.0047619
3351,2.5
3352,-5.899999999999999
3353,-12.950000000000003
3354,-8.099999999999994
3355,-12.200000000000003
3356,-16.4
3357,-19.55
3358,-19.55
3359,-22.7
3360,-18.1
3361,-12.700000000000003
3362,-14.200000000000003
3363,-19.55
3364,-19.55
3365,-21.45
3366,-19.55
3367,-32.150000000000006
3368,-25.45
3369,-26.9
3370,-24.3
3371,-19.55
3372,-13.25
3373,-12.400000000000006
3374,-10.600000000000001
3375,-10.099999999999994
3376,-10.850000000000001
3377,-13.899999999999999
3378,-13.450000000000003
3379,-17.450000000000003
3380,-20.6
3381,-22.7
3382,-22.7
3383,-22.7
3384,-22.7
3385,-24.700000000000003
3386,-22.7
3387,-22.7
3388,-22.7
3389,-22.7
3390,-25.55
3391,-20.7
3392,-16.8547619
3393,-14.3547619
3394,-13.954761900000001
3395,1.3952381000000003
3396,10.845238100000003
3397,11.8952381
3398,-57.3047619
3399,-3.799999999999997
3400,-10.099999999999994
3401,-14.300000000000004
3402,-13.450000000000003
3403,-18.5
3404,-19.55
3405,-26.9
3406,-25.950000000000003
3407,-34.25
3408,-36.9
3409,-36.35
3410,-39.5
3411,-44.75
3412,-45.8
3413,-45.8
3414,-47.05
3415,-47.9
3416,-43.7
3417,-41.6
3418,-34.55
3419,-29.0
3420,-9.600000000000001
3421,-13.25
3422,-13.25
3423,-9.25
3424,-15.149999999999999
3425,-16.4
3426,-13.25
3427,-18.5
3428,-17.75
3429,-20.099999999999998
3430,-22.599999999999998
3431,-22.7
3432,-21.0
3433,-21.099999999999998
3434,-21.0
3435,-21.0
3436,-20.2
3437,-19.950000000000003
3438,-20.6
3439,-18.2
3440,-12.904761900000004
3441,-7.004761899999998
3442,-8.054761900000003
3443,0.5952381000000031
3444,11.495238099999995
3445,16.095238100000003
3446,-54.5547619
3447,-1.0500000000000043
3448,-7.149999999999999
3449,-13.25
3450,-8.0
3451,-13.799999999999997
3452,-17.450000000000003
3453,-23.75
3454,-25.85
3455,-25.85
3456,-22.3
3457,-12.0
3458,-13.549999999999997
3459,-18.5
3460,-18.5
3461,-18.5
3462,-18.5
3463,-18.5
3464,-13.25
3465,-12.950000000000003
3466,-8.949999999999996
3467,-10.099999999999994
3468,-2.75
3469,-10.099999999999994
3470,-16.4
3471,-10.099999999999994
3472,41.050000000000004
3473,39.900000000000006
3474,45.05
3475,38.849999999999994
3476,40.55
3477,37.75
3478,40.949999999999996
3479,38.849999999999994
3480,46.2
3481,42.199999999999996
3482,42.0
3483,38.849999999999994
3484,39.05
3485,33.6
3486,30.35
3487,32.15
3488,42.9952381
3489,51.3952381
3490,58.7452381
3491,72.3952381
3492,94.4452381
3493,97.1952381
3494,-1.0047619
3495,50.4
3496,43.05
3497,35.3
3498,-9.050000000000004
3499,-9.600000000000001
3500,-2.75
3501,-12.200000000000003
3502,-13.25
3503,-9.050000000000004
3504,-11.25
3505,-10.099999999999994
3506,-12.200000000000003
3507,-18.5
3508,-16.4
3509,-19.55
3510,-18.5
3511,-20.6
3512,-19.55
3513,-19.55
3514,-19.55
3515,-18.5
3516,-18.5
3517,-15.149999999999999
3518,-16.4
3519,-17.450000000000003
3520,-11.899999999999999
3521,-6.950000000000003
3522,-4.850000000000001
3523,-3.799999999999997
3524,-6.299999999999997
3525,-6.950000000000003
3526,-7.599999999999994
3527,-8.0
3528,-12.649999999999999
3529,-12.700000000000003
3530,-14.300000000000004
3531,-18.3
3532,-18.5
3533,-19.950000000000003
3534,-22.200000000000003
3535,-19.15
3536,-14.3547619
3537,-4.704761900000001
3538,-9.404761899999997
3539,-1.7547619000000054
3540,1.1952380999999974
3541,2.4452380999999974
3542,-64.6547619
3543,-8.650000000000006
3544,-13.549999999999997
3545,-16.0
3546,-15.350000000000001
3547,-22.7
3548,-18.5
3549,-29.4
3550,-29.0
3551,-35.3
3552,-39.5
3553,-32.35
3554,-29.5
3555,-40.55
3556,-37.4
3557,-40.55
3558,-40.55
3559,-45.8
3560,-40.55
3561,-44.75
3562,-44.75
3563,-40.55
3564,-37.4
3565,-36.35
3566,-29.0
3567,-29.0
3568,-36.25
3569,-18.2
3570,-18.5
3571,-14.100000000000001
3572,-13.25
3573,-12.0
3574,-14.300000000000004
3575,-13.25
3576,-12.200000000000003
3577,-13.050000000000004
3578,-10.950000000000003
3579,-12.850000000000001
3580,-16.9
3581,-17.450000000000003
3582,-24.8
3583,-20.6
3584,-15.004761899999998
3585,-9.504761899999998
3586,-11.204761900000001
3587,-7.204761900000001
3588,0.345238099999996
3589,8.745238100000002
3590,-55.2047619
3591,0.3999999999999986
3592,2.5
3593,-5.899999999999999
3594,-3.799999999999997
3595,-8.0
3596,37.8
3597,33.6
3598,29.4
3599,25.2
3600,29.2
3601,39.900000000000006
3602,39.900000000000006
3603,35.699999999999996
3604,39.900000000000006
3605,35.699999999999996
3606,39.900000000000006
3607,35.699999999999996
3608,35.699999999999996
3609,27.3
3610,35.699999999999996
3611,32.45
3612,46.2
3613,45.15
3614,54.6
3615,55.85
3616,54.6
3617,52.9
3618,2.5
3619,-12.200000000000003
3620,-18.1
3621,-17.450000000000003
3622,-20.6
3623,-21.25
3624,-20.6
3625,-25.85
3626,-24.8
3627,-25.85
3628,-23.75
3629,-24.8
3630,-26.9
3631,-20.4
3632,-17.7047619
3633,-12.904761900000004
3634,-9.1047619
3635,1.3952381000000003
3636,9.795238099999999
3637,13.995238099999995
3638,-65.2047619
3639,-8.0
3640,-10.099999999999994
3641,-16.800000000000004
3642,-16.4
3643,-20.6
3644,-13.25
3645,-25.85
3646,-26.400000000000002
3647,-28.5
3648,-30.049999999999997
3649,-19.55
3650,-23.1
3651,-30.049999999999997
3652,-27.95
3653,-29.4
3654,-24.8
3655,-30.049999999999997
3656,-30.049999999999997
3657,-30.049999999999997
3658,-24.8
3659,-22.200000000000003
3660,-15.350000000000001
3661,-15.350000000000001
3662,-18.5
3663,-14.300000000000004
3664,-10.099999999999994
3665,-13.350000000000001
3666,-9.050000000000004
3667,-12.299999999999997
3668,-13.050000000000004
3669,-16.4
3670,-16.4
3671,-16.4
3672,-17.35
3673,-18.4
3674,-17.049999999999997
3675,-19.15
3676,-21.65
3677,-21.65
3678,-21.65
3679,-21.65
3680,-17.0047619
3681,-15.6047619
3682,-8.054761900000003
3683,0.345238099999996
3684,2.4452380999999974
3685,6.545238099999999
3686,-56.9047619
3687,-0.6500000000000057
3688,-7.049999999999997
3689,-15.350000000000001
3690,-15.350000000000001
3691,-15.350000000000001
3692,-15.350000000000001
3693,-20.6
3694,-24.8
3695,-25.65
3696,-24.4
3697,-21.65
3698,-21.65
3699,-22.7
3700,-22.7
3701,-25.85
3702,-26.9
3703,-27.95
3704,-27.95
3705,-26.9
3706,-21.0
3707,-19.55
3708,-12.850000000000001
3709,-13.25
3710,-17.65
3711,-18.5
3712,-13.899999999999999
3713,-16.4
3714,-10.099999999999994
3715,-12.200000000000003
3716,-12.599999999999994
3717,-15.350000000000001
3718,-13.050000000000004
3719,-13.25
3720,-12.599999999999994
3721,-12.599999999999994
3722,-13.25
3723,-15.75
3724,-15.350000000000001
3725,-16.6
3726,-20.7
3727,-18.900000000000002
3728,-11.004761900000005
3729,-6.154761899999997
3730,-7.004761899999998
3731,0.9952381000000017
3732,10.845238100000003
3733,12.945238100000005
3734,-54.0547619
3735,0.8999999999999986
3736,-5.899999999999999
3737,-14.300000000000004
3738,-14.300000000000004
3739,-16.4
3740,-17.75
3741,-22.5
3742,-20.299999999999997
3743,-22.599999999999998
3744,-19.55
3745,-14.300000000000004
3746,-14.300000000000004
3747,-19.75
3748,-19.55
3749,-20.2
3750,-19.75
3751,-22.7
3752,-21.65
3753,-21.65
3754,-22.7
3755,-20.8
3756,-14.950000000000003
3757,-16.0
3758,-16.0
3759,-10.099999999999994
3760,47.25
3761,45.15
3762,50.4
3763,48.3
3764,49.15
3765,47.25
3766,45.8
3767,44.95
3768,47.25
3769,46.2
3770,45.7
3771,44.1
3772,43.35
3773,39.5
3774,32.55
3775,40.199999999999996
3776,48.245238099999995
3777,57.6952381
3778,57.6952381
3779,68.2952381
3780,94.2452381
3781,105.9793814
3782,37.095238099999996
3783,63.0
3784,46.849999999999994
3785,38.1
3786,34.5
3787,33.6
3788,35.699999999999996
3789,27.3
3790,28.650000000000002
3791,26.25
3792,28.75
3793,33.6
3794,33.1
3795,27.3
3796,29.8
3797,27.3
3798,29.4
3799,26.8
3800,26.8
3801,26.8
3802,27.3
3803,28.35
3804,29.0
3805,31.7
3806,27.3
3807,31.400000000000002
3808,35.699999999999996
3809,35.3
3810,38.3
3811,33.7
3812,31.400000000000002
3813,29.6
3814,28.55
3815,27.95
3816,30.25
3817,26.8
3818,28.55
3819,23.1
3820,26.150000000000002
3821,23.1
3822,-27.95
3823,-26.9
3824,-20.6547619
3825,-17.804761900000003
3826,-14.3547619
3827,-10.704761900000001
3828,-5.954761900000001
3829,3.095238100000003
3830,-14.6547619
3831,36.1
3832,34.85
3833,31.5
3834,33.199999999999996
3835,30.75
3836,32.55
3837,27.3
3838,-10.099999999999994
3839,-15.350000000000001
3840,-14.300000000000004
3841,-10.0
3842,-11.150000000000006
3843,-15.350000000000001
3844,-13.25
3845,-13.25
3846,-15.25
3847,-18.5
3848,-24.8
3849,-24.8
3850,-27.0
3851,-29.2
3852,-24.8
3853,-20.6
3854,-22.200000000000003
3855,-19.55
3856,-11.150000000000006
3857,-13.799999999999997
3858,-14.300000000000004
3859,-17.25
3860,-25.65
3861,-29.2
3862,-27.95
3863,-27.95
3864,-33.2
3865,-33.2
3866,-33.7
3867,-36.35
3868,-34.65
3869,-35.7
3870,-34.25
3871,-31.1
3872,-21.054761900000003
3873,-16.4547619
3874,-12.254761900000005
3875,-9.1047619
3876,-2.8047619000000026
3877,0.345238099999996
3878,-64.6547619
3879,-5.899999999999999
3880,-10.099999999999994
3881,-16.800000000000004
3882,-12.200000000000003
3883,-16.4
3884,-14.300000000000004
3885,-17.700000000000003
3886,-20.6
3887,-23.75
3888,-17.450000000000003
3889,-10.099999999999994
3890,-13.25
3891,-18.1
3892,-15.350000000000001
3893,-15.350000000000001
3894,-16.4
3895,-21.45
3896,-20.6
3897,-24.6
3898,-21.25
3899,-15.350000000000001
3900,-15.350000000000001
3901,-15.350000000000001
3902,-24.8
3903,-24.8
3904,-20.6
3905,-20.6
3906,-19.55
3907,-19.65
3908,-17.450000000000003
3909,-18.1
3910,-16.4
3911,-17.450000000000003
3912,-17.450000000000003
3913,-17.450000000000003
3914,-19.55
3915,-20.6
3916,-24.8
3917,-24.8
3918,-21.45
3919,-15.649999999999999
3920,-15.004761899999998
3921,-7.004761899999998
3922,-9.1047619
3923,2.045238100000006
3924,5.595238100000003
3925,11.8952381
3926,-53.1047619
3927,-1.7000000000000028
3928,-7.25
3929,-15.649999999999999
3930,-19.25
3931,-21.65
3932,-12.200000000000003
3933,-23.75
3934,-26.9
3935,-22.7
3936,-19.55
3937,-11.450000000000003
3938,-12.950000000000003
3939,-19.55
3940,-19.55
3941,-19.55
3942,-14.300000000000004
3943,-19.55
3944,-19.55
3945,-19.55
3946,-23.75
3947,-21.65
3948,-9.600000000000001
3949,-7.5
3950,-8.200000000000003
3951,-3.799999999999997
3952,-8.299999999999997
3953,-9.600000000000001
3954,-10.600000000000001
3955,-14.300000000000004
3956,-18.5
3957,-21.65
3958,-21.099999999999998
3959,-21.65
3960,-16.4
3961,-21.349999999999998
3962,-18.799999999999997
3963,-23.75
3964,-23.75
3965,-23.75
3966,-29.0
3967,-22.9
3968,-17.5047619
3969,-12.254761900000005
3970,-12.654761899999997
3971,-7.204761900000001
3972,-3.204761900000001
3973,1.3952381000000003
3974,-60.6547619
3975,-9.699999999999996
3976,-15.350000000000001
3977,-18.5
3978,-14.950000000000003
3979,-18.5
3980,-13.050000000000004
3981,-23.75
3982,-25.299999999999997
3983,-25.299999999999997
3984,-29.3
3985,-25.299999999999997
3986,-26.400000000000002
3987,-30.25
3988,-27.95
3989,-29.2
3990,-31.299999999999997
3991,-33.2
3992,-32.35
3993,-31.1
3994,-32.35
3995,-29.0
3996,-18.900000000000002
3997,-20.6
3998,-17.450000000000003
3999,-14.300000000000004
4000,-14.300000000000004
4001,-17.15
4002,-13.25
4003,-18.5
4004,-20.7
4005,-24.8
4006,-22.7
4007,-23.1
4008,-22.7
4009,-24.8
4010,-23.75
4011,-23.75
4012,-23.75
4013,-23.75
4014,-22.7
4015,-19.8
4016,-19.1047619
4017,-18.654761899999997
4018,-12.6047619
4019,-11.204761900000001
4020,-6.6047619
4021,-1.9547619000000012
4022,-62.5547619
4023,-9.600000000000001
4024,-14.300000000000004
4025,-20.2
4026,-15.350000000000001
4027,-24.6
4028,-21.25
4029,-24.8
4030,-31.1
4031,-31.599999999999998
4032,-31.5
4033,-28.5
4034,-30.049999999999997
4035,-30.15
4036,-30.049999999999997
4037,-31.599999999999998
4038,-31.5
4039,-31.599999999999998
4040,-30.049999999999997
4041,-30.049999999999997
4042,-29.0
4043,-27.400000000000002
4044,-11.549999999999997
4045,-17.049999999999997
4046,-21.65
4047,-22.7
4048,-18.5
4049,-21.549999999999997
4050,34.449999999999996
4051,31.7
4052,28.15
4053,31.5
4054,30.55
4055,30.45
4056,30.45
4057,32.25
4058,-18.5
4059,-19.0
4060,-21.75
4061,-22.200000000000003
4062,-22.200000000000003
4063,-21.65
4064,-17.5047619
4065,-18.3547619
4066,42.7952381
4067,52.045238100000006
4068,64.9452381
4069,82.8952381
4070,16.2952381
4071,52.5
4072,48.3
4073,34.95
4074,32.0
4075,32.55
4076,32.55
4077,28.15
4078,28.35
4079,28.35
4080,27.7
4081,29.6
4082,29.4
4083,28.55
4084,29.4
4085,28.35
4086,28.35
4087,27.3
4088,28.35
4089,26.8
4090,26.25
4091,27.3
4092,28.35
4093,28.35
4094,33.1
4095,34.65
4096,36.2
4097,33.7
4098,34.55
4099,29.4
4100,28.05
4101,27.799999999999997
4102,28.05
4103,28.05
4104,28.35
4105,28.05
4106,28.05
4107,28.05
4108,28.05
4109,27.5
4110,27.3
4111,27.400000000000002
4112,31.1452381
4113,31.445238099999997
4114,40.8952381
4115,45.0952381
4116,47.5952381
4117,60.8452381
4118,-7.7047619
4119,41.900000000000006
4120,37.8
4121,29.3
4122,33.4
4123,27.799999999999997
4124,29.4
4125,28.450000000000003
4126,32.55
4127,31.5
4128,31.5
4129,39.8
4130,36.75
4131,32.55
4132,29.700000000000003
4133,27.3
4134,31.9
4135,28.55
4136,29.900000000000002
4137,26.25
4138,27.3
4139,28.35
4140,33.6
4141,32.55
4142,39.05
4143,44.1
4144,42.85
4145,41.6
4146,41.8
4147,33.199999999999996
4148,31.5
4149,27.3
4150,27.3
4151,26.349999999999998
4152,-19.55
4153,-25.0
4154,-23.75
4155,-23.75
4156,-25.0
4157,-25.0
4158,-25.0
4159,-25.0
4160,-21.9047619
4161,-21.9047619
4162,-19.6047619
4163,-13.304761900000003
4164,-8.054761900000003
4165,0.345238099999996
4166,-65.7047619
4167,-14.300000000000004
4168,32.55
4169,29.4
4170,-18.799999999999997
4171,-20.6
4172,-18.5
4173,-20.6
4174,-16.4
4175,-25.099999999999998
4176,-26.9
4177,-16.800000000000004
4178,-18.5
4179,-26.9
4180,-32.7
4181,-34.25
4182,-27.75
4183,-37.4
4184,-37.4
4185,-40.55
4186,-37.4
4187,-37.4
4188,-37.4
4189,-29.0
4190,-33.2
4191,-26.9
4192,-27.95
4193,-27.95
4194,-23.35
4195,-27.95
4196,-33.2
4197,-36.15
4198,-31.1
4199,-39.5
4200,-31.1
4201,-39.3
4202,-42.0
4203,-45.4
4204,-43.7
4205,-45.5
4206,-46.85
4207,-44.75
4208,-34.3047619
4209,-29.0547619
4210,-24.8547619
4211,-20.6547619
4212,-11.404761899999997
4213,0.345238099999996
4214,-64.6547619
4215,-12.200000000000003
4216,-13.25
4217,-23.75
4218,-18.5
4219,-17.25
4220,-22.7
4221,-29.4
4222,-41.6
4223,-42.1
4224,-42.1
4225,-31.1
4226,-46.85
4227,-48.95
4228,-55.45
4229,-55.45
4230,-54.85
4231,-50.4
4232,-50.4
4233,-47.9
4234,-47.9
4235,-46.85
4236,-47.9
4237,-47.9
4238,-47.9
4239,-45.6
4240,-31.1
4241,-30.45
4242,-24.8
4243,-24.8
4244,-22.9
4245,-23.75
4246,-24.8
4247,-25.2
4248,-30.049999999999997
4249,-30.25
4250,-39.5
4251,-26.9
4252,-33.400000000000006
4253,-24.8
4254,45.55
4255,48.3
4256,-11.204761900000001
4257,-9.1047619
4258,-9.1047619
4259,-9.004761899999998
4260,-70.3547619
4261,-75.2547619
4262,-74.1047619
4263,-21.65
4264,-14.300000000000004
4265,-20.299999999999997
4266,-14.300000000000004
4267,-20.299999999999997
4268,-27.75
4269,-31.1
4270,-32.7
4271,-32.05
4272,-26.6
4273,-24.6
4274,-22.9
4275,-23.75
4276,-24.700000000000003
4277,-26.9
4278,-26.299999999999997
4279,-26.05
4280,-29.75
4281,-24.8
4282,-18.5
4283,-16.4
4284,-21.099999999999998
4285,-18.0
4286,-16.4
4287,-16.800000000000004
4288,-14.799999999999997
4289,-15.350000000000001
4290,-17.75
4291,-20.6
4292,-18.4
4293,-19.950000000000003
4294,-17.450000000000003
4295,-20.6
4296,-21.0
4297,-23.1
4298,-26.6
4299,-26.9
4300,-27.95
4301,-26.400000000000002
4302,41.8
4303,42.30000000000001
4304,-14.3547619
4305,-10.804761900000003
4306,-9.1047619
4307,-4.904761899999997
4308,-70.6547619
4309,-72.9547619
4310,-19.9047619
4311,32.55
4312,33.199999999999996
4313,34.449999999999996
4314,26.9
4315,21.0
4316,29.3
4317,27.0
4318,33.6
4319,34.65
4320,23.5
4321,27.799999999999997
4322,29.8
4323,29.8
4324,29.4
4325,26.45
4326,26.05
4327,25.299999999999997
4328,28.55
4329,25.2
4330,33.6
4331,30.45
4332,27.3
4333,33.6
4334,31.5
4335,29.4
4336,30.45
4337,27.3
4338,-24.049999999999997
4339,-24.8
4340,-19.35
4341,-21.65
4342,-18.1
4343,-18.5
4344,-18.3
4345,-21.0
4346,-24.5
4347,-25.0
4348,-24.8
4349,-24.8
4350,46.5
4351,48.599999999999994
4352,-13.304761900000003
4353,-4.904761899999997
4354,-1.1047618999999997
4355,3.095238100000003
4356,-64.6547619
4357,-66.7547619
4358,-65.7047619
4359,-10.75
4360,-16.4
4361,-16.4
4362,34.85
4363,35.2
4364,34.65
4365,29.4
4366,-22.3
4367,-26.5
4368,-23.75
4369,-22.7
4370,-17.450000000000003
4371,-19.25
4372,-20.2
4373,-23.95
4374,-21.95
4375,-24.3
4376,-24.3
4377,-23.75
4378,-20.6
4379,-21.65
4380,-21.0
4381,-14.300000000000004
4382,-11.150000000000006
4383,-13.050000000000004
4384,-12.200000000000003
4385,-18.1
4386,-20.6
4387,-23.75
4388,-20.6
4389,-20.6
4390,-19.849999999999998
4391,-18.1
4392,-18.5
4393,-22.7
4394,-24.3
4395,-24.15
4396,-26.9
4397,-23.849999999999998
4398,40.19999999999999
4399,46.099999999999994
4400,-14.654761899999997
4401,-7.654761900000004
4402,-9.1047619
4403,-4.904761899999997
4404,-69.9047619
4405,-69.9047619
4406,-69.9047619
4407,-14.700000000000003
4408,-15.350000000000001
4409,-20.6
4410,-14.300000000000004
4411,-20.6
4412,-14.300000000000004
4413,-22.7
4414,-26.400000000000002
4415,-27.95
4416,-27.85
4417,-23.450000000000003
4418,-23.75
4419,-24.8
4420,-28.05
4421,-30.6
4422,-24.8
4423,-26.400000000000002
4424,-24.8
4425,-25.85
4426,-27.95
4427,-24.8
4428,-25.85
4429,-16.4
4430,-13.25
4431,-16.6
4432,-16.4
4433,-20.099999999999998
4434,-21.65
4435,-25.299999999999997
4436,-24.8
4437,-25.299999999999997
4438,-21.349999999999998
4439,-24.8
4440,-25.45
4441,-31.1
4442,-34.9
4443,-35.3
4444,-38.45
4445,-35.3
4446,36.5
4447,41.25
4448,-15.404761900000004
4449,-13.204761900000001
4450,-12.254761900000005
4451,-11.204761900000001
4452,-74.1047619
4453,-72.4047619
4454,-69.9047619
4455,-13.25
4456,-10.0
4457,-17.35
4458,-15.350000000000001
4459,-20.6
4460,-13.450000000000003
4461,-19.849999999999998
4462,-20.5
4463,-20.6
4464,-19.45
4465,-18.5
4466,-17.65
4467,-18.5
4468,-18.5
4469,-18.599999999999998
4470,-18.5
4471,-21.349999999999998
4472,-18.5
4473,-16.4
4474,31.5
4475,31.0
4476,23.1
4477,28.900000000000002
4478,31.5
4479,29.5
4480,33.199999999999996
4481,29.4
4482,29.5
4483,24.35
4484,29.5
4485,29.4
4486,33.6
4487,33.6
4488,33.6
4489,28.35
4490,26.8
4491,21.0
4492,18.9
4493,21.0
4494,83.69999999999999
4495,93.45
4496,36.6952381
4497,46.0452381
4498,45.0952381
4499,50.1452381
4500,-17.4047619
4501,-15.7047619
4502,-15.7047619
4503,38.95
4504,33.6
4505,31.5
4506,35.699999999999996
4507,30.65
4508,29.900000000000002
4509,29.8
4510,26.65
4511,26.25
4512,30.25
4513,33.9
4514,29.4
4515,29.4
4516,31.099999999999998
4517,33.199999999999996
4518,33.6
4519,30.65
4520,25.2
4521,28.15
4522,26.45
4523,30.45
4524,29.4
4525,33.6
4526,37.8
4527,38.650000000000006
4528,-11.150000000000006
4529,-13.25
4530,-16.4
4531,-18.5
4532,-14.300000000000004
4533,-15.550000000000004
4534,-17.25
4535,-24.8
4536,-32.8
4537,-35.3
4538,-35.3
4539,-38.45
4540,-35.7
4541,-32.35
4542,31.30000000000001
4543,38.5
4544,-13.704761900000001
4545,-11.204761900000001
4546,-7.8547619
4547,-3.204761900000001
4548,-69.9047619
4549,-73.0547619
4550,-73.7047619
4551,-16.4
4552,-24.15
4553,-27.75
4554,-29.0
4555,-33.0
4556,-29.0
4557,-34.25
4558,-39.1
4559,-41.7
4560,-41.6
4561,-35.3
4562,-35.3
4563,-44.75
4564,-41.4
4565,-36.9
4566,-35.3
4567,-38.25
4568,-37.0
4569,-37.0
4570,-38.35
4571,-35.3
4572,-36.35
4573,-35.3
4574,-44.75
4575,-38.15
4576,-43.7
4577,-47.05
4578,-45.3
4579,-51.05
4580,-51.05
4581,-51.05
4582,-51.05
4583,-51.05
4584,-58.8
4585,-60.5
4586,-65.75
4587,-65.75
4588,-58.8
4589,-54.2
4590,13.949999999999996
4591,29.5
4592,-29.0547619
4593,-17.6047619
4594,-20.8547619
4595,-15.004761899999998
4596,-78.3047619
4597,-77.0547619
4598,-72.2047619
4599,-19.55
4600,-15.350000000000001
4601,-31.1
4602,-20.7
4603,-38.45
4604,-40.95
4605,-51.45
4606,-49.05
4607,-50.0
4608,-49.6
4609,-46.65
4610,-49.5
4611,-49.5
4612,-49.15
4613,-51.7
4614,-51.05
4615,-49.5
4616,-46.55
4617,-37.4
4618,-39.5
4619,-30.7
4620,-28.15
4621,-25.85
4622,-26.400000000000002
4623,-24.8
4624,-22.7
4625,-26.9
4626,-27.95
4627,-33.2
4628,-29.4
4629,-29.0
4630,-20.9
4631,-22.3
4632,-24.4
4633,-28.599999999999998
4634,-27.650000000000002
4635,-26.05
4636,-26.9
4637,-24.8
4638,44.39999999999999
4639,45.45
4640,-17.6047619
4641,-13.504761900000005
4642,-9.004761899999998
4643,-3.654761899999997
4644,-71.2547619
4645,-69.8047619
4646,-66.3547619
4647,-8.949999999999996
4648,-9.549999999999997
4649,-15.149999999999999
4650,-15.550000000000004
4651,-14.300000000000004
4652,-11.150000000000006
4653,-20.6
4654,-20.6
4655,-21.45
4656,-23.450000000000003
4657,-17.85
4658,-17.049999999999997
4659,-19.55
4660,-18.4
4661,-21.65
4662,-19.950000000000003
4663,-23.2
4664,-19.55
4665,-18.799999999999997
4666,-14.600000000000001
4667,-12.200000000000003
4668,-14.300000000000004
4669,-5.899999999999999
4670,-7.350000000000001
4671,-12.200000000000003
4672,-13.25
4673,-19.55
4674,-20.6
4675,-21.65
4676,-26.9
4677,-27.95
4678,-25.0
4679,-30.049999999999997
4680,-34.25
4681,-36.9
4682,-34.25
4683,-34.25
4684,-34.25
4685,-34.25
4686,41.25
4687,43.35000000000001
4688,-17.5047619
4689,-16.4547619
4690,-11.404761899999997
4691,-9.1047619
4692,-72.5047619
4693,-72.0047619
4694,-68.8547619
4695,-12.100000000000001
4696,-12.200000000000003
4697,-18.5
4698,-19.55
4699,-20.6
4700,-20.6
4701,-24.900000000000002
4702,-25.099999999999998
4703,-24.8
4704,-24.900000000000002
4705,-20.6
4706,-22.3
4707,-22.799999999999997
4708,-20.5
4709,-24.8
4710,-24.049999999999997
4711,-23.1
4712,-19.55
4713,-19.55
4714,-18.5
4715,-18.5
4716,27.599999999999998
4717,32.15
4718,37.8
4719,37.8
4720,39.05
4721,36.75
4722,-13.650000000000006
4723,-20.6
4724,28.900000000000002
4725,31.099999999999998
4726,32.55
4727,29.8
4728,26.150000000000002
4729,25.7
4730,25.7
4731,25.2
4732,23.1
4733,24.700000000000003
4734,90.7
4735,92.30000000000001
4736,33.8452381
4737,41.8452381
4738,47.1952381
4739,51.3952381
4740,-13.6047619
4741,-13.6047619
4742,-12.7547619
4743,44.1
4744,43.150000000000006
4745,34.65
4746,31.5
4747,28.75
4748,31.5
4749,30.55
4750,28.25
4751,25.2
4752,26.65
4753,31.8
4754,30.45
4755,26.549999999999997
4756,26.25
4757,24.25
4758,23.5
4759,23.5
4760,25.0
4761,26.45
4762,32.35
4763,33.199999999999996
4764,32.35
4765,37.8
4766,39.900000000000006
4767,37.8
4768,37.8
4769,33.199999999999996
4770,29.6
4771,27.3
4772,31.5
4773,29.4
4774,32.25
4775,29.0
4776,27.3
4777,27.3
4778,-24.8
4779,-24.8
4780,-26.9
4781,-26.9
4782,39.05
4783,41.25
4784,-17.5047619
4785,-9.754761900000005
4786,-14.3547619
4787,-11.204761900000001
4788,-26.054761900000003
4789,-26.2047619
4790,-24.1047619
4791,30.45
4792,28.900000000000002
4793,28.25
4794,29.8
4795,25.2
4796,26.25
4797,28.35
4798,27.7
4799,24.35
4800,18.05
4801,31.200000000000003
4802,29.8
4803,23.0
4804,30.65
4805,20.6
4806,30.55
4807,27.3
4808,28.55
4809,31.299999999999997
4810,24.55
4811,31.299999999999997
4812,27.3
4813,31.5
4814,37.8
4815,38.849999999999994
4816,38.849999999999994
4817,38.849999999999994
4818,36.75
4819,35.699999999999996
4820,35.699999999999996
4821,32.55
4822,32.55
4823,30.45
4824,-23.1
4825,-28.05
4826,-31.1
4827,-31.1
4828,-21.65
4829,-22.7
4830,43.35000000000001
4831,53.650000000000006
4832,-16.154761899999997
4833,-7.404761899999997
4834,-5.954761900000001
4835,-3.5547619000000026
4836,-76.2047619
4837,-74.1047619
4838,-22.0047619
4839,35.05
4840,41.150000000000006
4841,32.55
4842,31.099999999999998
4843,28.55
4844,41.8
4845,39.900000000000006
4846,37.8
4847,37.8
4848,33.6
4849,38.650000000000006
4850,37.8
4851,35.699999999999996
4852,33.6
4853,29.5
4854,28.55
4855,24.8
4856,-25.85
4857,-20.6
4858,-26.9
4859,-16.4
4860,-12.400000000000006
4861,-12.200000000000003
4862,-12.200000000000003
4863,-12.200000000000003
4864,-12.599999999999994
4865,-11.549999999999997
4866,-14.300000000000004
4867,-18.5
4868,-19.25
4869,-15.649999999999999
4870,-14.300000000000004
4871,-16.9
4872,-23.75
4873,-23.75
4874,-29.849999999999998
4875,-26.6
4876,-26.7
4877,-26.5
4878,40.19999999999999
4879,50.7
4880,-15.704761900000001
4881,-8.054761900000003
4882,-7.004761899999998
4883,-3.954761900000001
4884,-69.9047619
4885,-70.9547619
4886,-69.9047619
4887,-8.0
4888,-8.200000000000003
4889,-16.0
4890,-14.300000000000004
4891,-15.350000000000001
4892,-13.899999999999999
4893,-12.200000000000003
4894,-18.900000000000002
4895,-20.6
4896,-20.099999999999998
4897,-15.799999999999997
4898,-17.450000000000003
4899,-19.75
4900,-19.75
4901,-25.75
4902,-26.9
4903,-26.9
4904,29.0
4905,31.5
4906,29.2
4907,30.65
4908,28.35
4909,30.049999999999997
4910,35.2
4911,37.8
4912,-11.25
4913,-11.700000000000003
4914,-11.25
4915,-12.200000000000003
4916,37.8
4917,37.8
4918,-11.25
4919,-12.100000000000001
4920,-14.300000000000004
4921,-21.0
4922,-27.95
4923,-27.95
4924,-28.15
4925,-23.75
4926,44.0
4927,46.5
4928,-14.3547619
4929,-13.204761900000001
4930,-15.6047619
4931,-17.404761899999997
4932,-83.3547619
4933,-85.6547619
4934,-82.5047619
4935,-25.950000000000003
4936,-20.6
4937,-35.3
4938,-32.35
4939,-48.95
4940,-26.9
4941,-55.15
4942,-55.25
4943,-50.0
4944,-51.15
4945,-49.9
4946,-53.9
4947,-55.25
4948,-55.25
4949,-55.25
4950,-55.25
4951,-55.25
4952,-55.25
4953,-55.25
4954,-60.5
4955,-51.05
4956,-55.25
4957,-50.0
4958,-55.25
4959,-54.2
4960,-55.25
4961,-43.7
4962,-36.65
4963,-36.65
4964,-34.25
4965,-31.1
4966,-22.7
4967,-24.8
4968,-29.0
4969,-29.0
4970,-31.1
4971,-31.1
4972,-25.2
4973,-21.85
4974,45.45
4975,52.8
4976,-15.904761899999997
4977,-11.204761900000001
4978,-4.904761899999997
4979,-6.504761899999998
4980,-72.4047619
4981,-74.1047619
4982,-17.8047619
4983,40.55
4984,43.25
4985,33.3
4986,35.3
4987,32.15
4988,30.45
4989,31.5
4990,29.4
4991,26.25
4992,27.200000000000003
4993,33.6
4994,33.6
4995,31.5
4996,32.75
4997,31.400000000000002
4998,31.200000000000003
4999,26.8
5000,29.4
5001,35.3
5002,35.8
5003,33.6
5004,30.45
5005,38.75
5006,39.900000000000006
5007,37.8
5008,37.8
5009,34.65
5010,31.8
5011,29.700000000000003
5012,31.5
5013,31.299999999999997
5014,30.65
5015,27.400000000000002
5016,25.2
5017,22.05
5018,-33.2
5019,-33.2
5020,-30.0
5021,-26.9
5022,41.25
5023,47.55000000000001
5024,-18.3547619
5025,-12.454761900000001
5026,-7.204761900000001
5027,-3.454761900000001
5028,-69.1547619
5029,-69.1547619
5030,-67.8047619
5031,-9.050000000000004
5032,-8.0
5033,-18.2
5034,-24.8
5035,-25.0
5036,-19.55
5037,-15.149999999999999
5038,-25.2
5039,-26.9
5040,-28.35
5041,-25.2
5042,-25.2
5043,-26.7
5044,-24.8
5045,-26.05
5046,-27.3
5047,-26.05
5048,-22.7
5049,-18.3
5050,-15.899999999999999
5051,-20.6
5052,-14.300000000000004
5053,-13.25
5054,-12.100000000000001
5055,-13.25
5056,-13.25
5057,-16.4
5058,-19.0
5059,-24.8
5060,-24.4
5061,-24.8
5062,-25.65
5063,-29.0
5064,-26.9
5065,-29.0
5066,-29.0
5067,-29.0
5068,-29.0
5069,-26.9
5070,42.69999999999999
5071,45.45
5072,-15.404761900000004
5073,-12.904761900000004
5074,-10.154761899999997
5075,-9.204761899999994
5076,-74.3047619
5077,-73.0547619
5078,-72.2047619
5079,-10.5
5080,-10.299999999999997
5081,-16.6
5082,28.35
5083,30.049999999999997
5084,29.4
5085,25.2
5086,25.7
5087,22.7
5088,20.25
5089,21.400000000000002
5090,21.0
5091,19.3
5092,21.0
5093,15.75
5094,20.6
5095,21.9
5096,26.45
5097,30.45
5098,32.0
5099,32.55
5100,34.65
5101,37.05
5102,38.3
5103,36.75
5104,35.699999999999996
5105,31.299999999999997
5106,30.45
5107,25.2
5108,25.2
5109,25.2
5110,26.45
5111,21.75
5112,24.15
5113,18.5
5114,-32.150000000000006
5115,-32.150000000000006
5116,-34.25
5117,-31.1
5118,32.849999999999994
5119,44.39999999999999
5120,-13.954761900000001
5121,-8.3547619
5122,-9.1047619
5123,-8.904761900000004
5124,-25.804761900000003
5125,-26.404761899999997
5126,-26.2047619
5127,30.45
5128,29.0
5129,21.0
5130,23.95
5131,17.65
5132,24.8
5133,12.6
5134,17.450000000000003
5135,12.6
5136,10.5
5137,15.75
5138,15.549999999999999
5139,10.5
5140,12.6
5141,10.5
5142,10.5
5143,10.5
5144,9.45
5145,15.549999999999999
5146,14.7
5147,24.8
5148,-23.75
5149,-18.5
5150,30.45
5151,29.4
5152,29.700000000000003
5153,28.650000000000002
5154,-23.75
5155,-25.85
5156,-23.75
5157,-23.849999999999998
5158,-22.7
5159,-24.8
5160,-24.8
5161,-31.1
5162,-33.2
5163,-35.3
5164,-38.25
5165,-35.3
5166,31.400000000000006
5167,41.25
5168,-19.2047619
5169,-15.304761900000003
5170,-15.404761900000004
5171,-14.3547619
5172,-80.4047619
5173,-81.4547619
5174,-81.4547619
5175,-22.7
5176,-24.4
5177,-34.45
5178,-23.75
5179,-36.15
5180,-23.95
5181,-31.5
5182,-35.3
5183,-38.45
5184,-43.05
5185,-36.15
5186,-38.15
5187,-39.5
5188,13.85
5189,10.5
5190,12.6
5191,10.9
5192,13.0
5193,15.95
5194,15.649999999999999
5195,23.1
5196,25.2
5197,24.15
5198,22.450000000000003
5199,24.25
5200,28.15
5201,27.9
5202,31.5
5203,29.4
5204,29.1
5205,29.6
5206,33.6
5207,32.25
5208,30.65
5209,28.35
5210,23.1
5211,23.1
5212,21.0
5213,24.35
5214,90.7
5215,98.3
5216,32.4952381
5217,37.9452381
5218,37.1952381
5219,38.7952381
5220,-25.3547619
5221,-26.404761899999997
5222,-23.904761899999997
5223,34.75
5224,37.8
5225,28.05
5226,29.0
5227,27.95
5228,35.699999999999996
5229,36.75
5230,35.699999999999996
5231,31.5
5232,25.2
5233,30.45
5234,27.3
5235,25.2
5236,25.2
5237,24.15
5238,21.099999999999998
5239,15.75
5240,15.75
5241,18.9
5242,15.75
5243,15.75
5244,10.5
5245,17.549999999999997
5246,27.3
5247,29.4
5248,30.45
5249,29.4
5250,-20.6
5251,-22.7
5252,-24.8
5253,-22.799999999999997
5254,-24.65
5255,-29.0
5256,-35.3
5257,-39.5
5258,-41.6
5259,-41.6
5260,-41.6
5261,-39.5
5262,30.85000000000001
5263,43.900000000000006
5264,-19.2047619
5265,-13.304761900000003
5266,-14.3547619
5267,-13.304761900000003
5268,-80.3047619
5269,-80.4047619
5270,-80.4047619
5271,-21.0
5272,-18.5
5273,-25.85
5274,-28.900000000000002
5275,-32.150000000000006
5276,-37.5
5277,-43.3
5278,-39.5
5279,-44.55
5280,-46.75
5281,-43.7
5282,-47.5
5283,-49.15
5284,-47.9
5285,-52.1
5286,-37.3
5287,-33.2
5288,-35.3
5289,-28.799999999999997
5290,-35.3
5291,-25.85
5292,-33.2
5293,-29.0
5294,-29.0
5295,-30.049999999999997
5296,-31.75
5297,-37.4
5298,-41.6
5299,-50.85
5300,-47.9
5301,-58.4
5302,-50.0
5303,-56.3
5304,-52.1
5305,-66.8
5306,-69.95
5307,-69.55
5308,-68.9
5309,-56.7
5310,10.399999999999999
5311,29.200000000000003
5312,-36.4047619
5313,-18.754761900000002
5314,-18.554761900000003
5315,-15.404761900000004
5316,-80.4047619
5317,-80.4047619
5318,-77.2547619
5319,-17.65
5320,-17.450000000000003
5321,-33.2
5322,-24.8
5323,-41.6
5324,-29.4
5325,-46.55
5326,-39.5
5327,-44.75
5328,-52.85
5329,-40.85
5330,-44.75
5331,-50.0
5332,-47.9
5333,-50.85
5334,-49.15
5335,-49.25
5336,-44.75
5337,-31.1
5338,-49.25
5339,-29.0
5340,-41.7
5341,-41.6
5342,-36.35
5343,-42.95
5344,-51.45
5345,-56.7
5346,-60.5
5347,-65.55
5348,-59.15
5349,-60.5
5350,-60.5
5351,-65.75
5352,-64.05
5353,-65.75
5354,-65.75
5355,-65.75
5356,-65.75
5357,-64.7
5358,2.4000000000000057
5359,30.349999999999994
5360,-36.4047619
5361,-15.904761899999997
5362,-15.004761899999998
5363,-7.754761899999998
5364,-79.5547619
5365,-78.3047619
5366,-73.3547619
5367,-16.4
5368,-12.200000000000003
5369,-26.9
5370,-20.6
5371,-41.6
5372,-34.35
5373,-50.0
5374,-41.6
5375,-50.0
5376,-54.2
5377,-40.75
5378,-45.8
5379,-50.0
5380,-46.85
5381,-50.0
5382,-39.5
5383,-39.5
5384,-42.0
5385,-31.599999999999998
5386,-32.9
5387,-17.450000000000003
5388,-20.6
5389,-17.450000000000003
5390,-18.5
5391,-18.5
5392,-18.5
5393,-21.45
5394,-21.85
5395,-29.0
5396,-26.9
5397,-30.049999999999997
5398,-29.75
5399,-37.4
5400,-44.75
5401,-50.1
5402,-50.1
5403,-50.1
5404,-50.1
5405,-47.9
5406,25.5
5407,38.599999999999994
5408,-19.1047619
5409,-15.404761900000004
5410,-15.404761900000004
5411,-15.404761900000004
5412,-80.4047619
5413,-80.4047619
5414,-80.4047619
5415,-18.5
5416,34.65
5417,23.1
5418,24.15
5419,24.35
5420,30.45
5421,21.0
5422,23.1
5423,21.0
5424,18.9
5425,27.3
5426,25.4
5427,23.1
5428,25.2
5429,27.1
5430,25.2
5431,29.4
5432,30.45
5433,30.45
5434,31.5
5435,30.45
5436,28.35
5437,34.65
5438,36.75
5439,35.699999999999996
5440,32.55
5441,32.15
5442,31.5
5443,22.05
5444,21.0
5445,21.0
5446,23.1
5447,16.8
5448,25.2
5449,16.8
5450,16.4
5451,15.75
5452,17.849999999999998
5453,21.0
5454,83.9
5455,94.39999999999999
5456,34.3952381
5457,39.8452381
5458,42.4952381
5459,44.0452381
5460,-19.9047619
5461,-20.954761899999998
5462,-19.9047619
5463,39.4
5464,40.099999999999994
5465,31.5
5466,27.95
5467,28.75
5468,24.900000000000002
5469,23.1
5470,29.4
5471,23.1
5472,19.950000000000003
5473,27.0
5474,25.2
5475,22.450000000000003
5476,23.1
5477,19.950000000000003
5478,20.6
5479,22.7
5480,23.1
5481,27.3
5482,27.3
5483,27.3
5484,25.2
5485,36.75
5486,37.8
5487,34.35
5488,33.6
5489,31.5
5490,31.5
5491,23.3
5492,23.1
5493,23.1
5494,26.25
5495,24.15
5496,25.2
5497,15.75
5498,21.0
5499,18.9
5500,19.2
5501,25.2
5502,86.0
5503,91.55
5504,32.1952381
5505,39.5452381
5506,41.9452381
5507,42.9952381
5508,-24.1047619
5509,-25.154761899999997
5510,-25.154761899999997
5511,35.6
5512,37.8
5513,27.3
5514,25.2
5515,18.700000000000003
5516,33.6
5517,32.25
5518,30.35
5519,26.05
5520,20.35
5521,27.3
5522,27.3
5523,21.0
5524,19.2
5525,19.2
5526,19.2
5527,19.2
5528,19.2
5529,19.2
5530,19.2
5531,22.9
5532,19.2
5533,24.900000000000002
5534,29.4
5535,33.1
5536,29.4
5537,29.4
5538,29.4
5539,25.2
5540,25.2
5541,24.900000000000002
5542,27.400000000000002
5543,22.25
5544,21.0
5545,19.2
5546,19.2
5547,19.2
5548,19.55
5549,23.2
5550,85.35
5551,94.2
5552,31.245238099999998
5553,34.595238099999996
5554,35.7452381
5555,39.8452381
5556,-25.154761899999997
5557,-26.2047619
5558,-26.2047619
5559,36.75
5560,36.75
5561,26.05
5562,27.3
5563,25.299999999999997
5564,36.0
5565,36.349999999999994
5566,30.45
5567,29.4
5568,28.900000000000002
5569,35.699999999999996
5570,33.8
5571,29.2
5572,25.2
5573,22.05
5574,23.1
5575,23.1
5576,22.05
5577,22.05
5578,22.05
5579,22.05
5580,15.649999999999999
5581,24.15
5582,28.35
5583,28.35
5584,29.8
5585,31.299999999999997
5586,31.5
5587,27.400000000000002
5588,27.400000000000002
5589,28.35
5590,31.099999999999998
5591,27.400000000000002
5592,24.45
5593,17.849999999999998
5594,-36.35
5595,-36.35
5596,-35.3
5597,-30.25
5598,36.75
5599,44.80000000000001
5600,30.3952381
5601,35.245238099999995
5602,38.3952381
5603,40.8952381
5604,-25.154761899999997
5605,-25.3547619
5606,-25.7047619
5607,35.05
5608,35.699999999999996
5609,30.65
5610,28.35
5611,24.900000000000002
5612,31.5
5613,17.849999999999998
5614,22.05
5615,17.95
5616,18.9
5617,21.5
5618,19.950000000000003
5619,15.45
5620,18.9
5621,15.549999999999999
5622,15.95
5623,17.2
5624,18.15
5625,21.0
5626,23.1
5627,24.15
5628,18.9
5629,22.05
5630,25.2
5631,27.3
5632,27.3
5633,24.15
5634,26.9
5635,18.9
5636,26.05
5637,26.8
5638,27.3
5639,25.950000000000003
5640,26.45
5641,23.4
5642,21.0
5643,21.200000000000003
5644,21.0
5645,23.1
5646,86.1
5647,96.5
5648,36.6952381
5649,42.9952381
5650,42.9952381
5651,42.9952381
5652,-23.0547619
5653,-26.2047619
5654,-26.2047619
5655,35.2
5656,34.65
5657,26.25
5658,24.8
5659,18.15
5660,29.4
5661,30.65
5662,29.4
5663,21.75
5664,21.0
5665,27.1
5666,24.15
5667,18.9
5668,19.950000000000003
5669,15.75
5670,17.65
5671,15.75
5672,18.9
5673,24.45
5674,23.75
5675,29.0
5676,18.9
5677,27.400000000000002
5678,20.5
5679,23.95
5680,28.55
5681,29.8
5682,29.4
5683,27.3
5684,29.4
5685,29.4
5686,31.5
5687,31.5
5688,29.4
5689,26.25
5690,25.299999999999997
5691,25.7
5692,25.2
5693,27.3
5694,93.35000000000001
5695,100.7
5696,40.1452381
5697,42.9952381
5698,41.8452381
5699,41.9452381
5700,-26.2047619
5701,-30.4047619
5702,-30.4047619
5703,30.45
5704,33.6
5705,25.6
5706,25.2
5707,22.05
5708,31.299999999999997
5709,31.200000000000003
5710,29.0
5711,27.3
5712,24.35
5713,29.900000000000002
5714,26.8
5715,21.5
5716,24.15
5717,20.8
5718,21.5
5719,21.5
5720,21.5
5721,21.5
5722,25.2
5723,31.5
5724,24.45
5725,32.55
5726,34.0
5727,33.6
5728,35.699999999999996
5729,34.65
5730,34.65
5731,31.9
5732,31.8
5733,31.8
5734,33.6
5735,32.75
5736,28.15
5737,22.05
5738,24.049999999999997
5739,22.15
5740,-31.1
5741,-29.0
5742,34.94999999999999
5743,42.30000000000001
5744,-17.904761900000004
5745,-10.154761899999997
5746,-9.504761899999998
5747,-9.504761899999998
5748,-75.1547619
5749,-79.1547619
5750,-80.4047619
5751,-18.700000000000003
5752,-18.5
5753,-24.700000000000003
5754,26.25
5755,17.849999999999998
5756,-18.900000000000002
5757,-18.5
5758,-25.85
5759,-32.150000000000006
5760,-34.15
5761,-29.0
5762,-32.35
5763,-34.25
5764,-29.0
5765,-34.25
5766,-32.35
5767,-33.2
5768,-29.0
5769,-32.150000000000006
5770,-29.4
5771,-25.75
5772,-23.75
5773,-28.799999999999997
5774,-26.9
5775,-26.9
5776,-23.1
5777,-23.55
5778,-23.75
5779,-24.8
5780,-22.7
5781,-21.0
5782,-18.5
5783,-19.25
5784,-19.55
5785,-22.400000000000002
5786,-24.049999999999997
5787,-24.8
5788,-23.35
5789,-22.7
5790,41.64999999999999
5791,45.45
5792,-14.554761900000003
5793,-11.704761900000001
5794,-11.204761900000001
5795,-11.204761900000001
5796,-75.0547619
5797,-78.3047619
5798,-78.8047619
5799,-16.4
5800,35.2
5801,27.400000000000002
5802,26.25
5803,26.25
5804,29.4
5805,29.4
5806,27.3
5807,18.9
5808,16.8
5809,21.400000000000002
5810,21.0
5811,15.75
5812,18.9
5813,16.8
5814,18.9
5815,18.9
5816,16.8
5817,18.5
5818,25.2
5819,28.35
5820,22.25
5821,28.900000000000002
5822,31.7
5823,31.5
5824,31.5
5825,29.4
5826,28.900000000000002
5827,25.2
5828,27.3
5829,28.15
5830,-19.55
5831,-21.0
5832,-26.9
5833,-31.1
5834,-35.3
5835,-37.2
5836,-33.7
5837,-29.849999999999998
5838,34.3
5839,41.44999999999999
5840,-17.5047619
5841,-14.754761900000005
5842,-13.304761900000003
5843,-11.704761900000001
5844,-26.7047619
5845,-30.4047619
5846,-27.1547619
5847,33.6
5848,35.2
5849,29.4
5850,29.4
5851,29.4
5852,29.4
5853,31.5
5854,28.450000000000003
5855,18.9
5856,18.25
5857,18.9
5858,-31.1
5859,-33.2
5860,-32.150000000000006
5861,-33.7
5862,-33.2
5863,-33.7
5864,-33.7
5865,-36.9
5866,-34.9
5867,-33.6
5868,-33.2
5869,-37.4
5870,-32.150000000000006
5871,-28.15
5872,-24.8
5873,-23.95
5874,-22.7
5875,-25.85
5876,29.4
5877,32.55
5878,-16.4
5879,-16.4
5880,-17.25
5881,-22.3
5882,27.3
5883,27.3
5884,24.700000000000003
5885,25.2
5886,91.25
5887,96.5
5888,30.3952381
5889,36.6952381
5890,37.9452381
5891,39.8452381
5892,-25.7047619
5893,-26.1047619
5894,-25.7047619
5895,35.699999999999996
5896,36.2
5897,29.8
5898,32.55
5899,27.799999999999997
5900,35.699999999999996
5901,33.6
5902,29.4
5903,24.900000000000002
5904,25.2
5905,28.15
5906,24.900000000000002
5907,24.15
5908,29.2
5909,24.8
5910,25.6
5911,23.5
5912,19.4
5913,19.4
5914,20.150000000000002
5915,20.150000000000002
5916,17.849999999999998
5917,23.4
5918,21.0
5919,23.75
5920,24.900000000000002
5921,28.55
5922,27.3
5923,25.2
5924,27.95
5925,30.35
5926,31.5
5927,31.7
5928,31.5
5929,28.55
5930,26.8
5931,25.2
5932,26.05
5933,27.7
5934,94.39999999999999
5935,101.55
5936,39.2952381
5937,45.0952381
5938,45.0952381
5939,45.0952381
5940,-21.6047619
5941,-23.7047619
5942,-26.2047619
5943,34.0
5944,37.3
5945,29.4
5946,29.4
5947,25.0
5948,32.55
5949,29.4
5950,31.400000000000002
5951,27.3
5952,23.75
5953,29.4
5954,27.200000000000003
5955,23.1
5956,23.1
5957,23.1
5958,23.1
5959,23.1
5960,23.1
5961,23.1
5962,30.65
5963,30.55
5964,27.200000000000003
5965,34.449999999999996
5966,35.05
5967,35.699999999999996
5968,36.55
5969,35.699999999999996
5970,34.0
5971,31.9
5972,33.6
5973,33.7
5974,36.1
5975,34.85
5976,31.5
5977,26.25
5978,22.25
5979,22.05
5980,18.5
5981,21.0
5982,83.9
5983,91.05000000000001
5984,34.4952381
5985,39.8452381
