,Grid
5986,37.745238099999995
5987,38.7952381
5988,-26.6047619
5989,-31.4547619
5990,-32.1047619
5991,27.3
5992,26.45
5993,21.0
5994,22.25
5995,15.45
5996,28.900000000000002
5997,19.55
5998,23.2
5999,17.849999999999998
6000,16.299999999999997
6001,21.0
6002,21.85
6003,15.75
6004,18.9
6005,14.7
6006,16.8
6007,16.8
6008,19.85
6009,25.2
6010,24.8
6011,29.4
6012,24.15
6013,29.8
6014,33.6
6015,33.6
6016,31.5
6017,27.400000000000002
6018,27.3
6019,24.2
6020,27.3
6021,29.4
6022,30.45
6023,30.45
6024,-21.0
6025,-29.0
6026,-28.700000000000003
6027,-29.1
6028,-29.4
6029,-25.85
6030,40.19999999999999
6031,46.5
6032,-15.404761900000004
6033,-11.204761900000001
6034,38.2952381
6035,39.5452381
6036,-24.1047619
6037,-28.304761900000003
6038,-25.5547619
6039,32.0
6040,33.6
6041,26.8
6042,29.4
6043,24.15
6044,33.6
6045,23.1
6046,24.8
6047,18.799999999999997
6048,18.9
6049,27.1
6050,23.1
6051,17.450000000000003
6052,21.85
6053,18.9
6054,22.05
6055,24.8
6056,23.3
6057,23.95
6058,29.4
6059,30.55
6060,28.35
6061,31.5
6062,34.449999999999996
6063,33.6
6064,31.5
6065,25.950000000000003
6066,23.1
6067,21.0
6068,24.45
6069,21.200000000000003
6070,27.3
6071,26.7
6072,27.3
6073,18.9
6074,19.950000000000003
6075,18.9
6076,18.9
6077,22.05
6078,32.10000000000001
6079,44.39999999999999
6080,30.8952381
6081,39.2952381
6082,39.5452381
6083,40.795238100000006
6084,-23.6047619
6085,-25.7047619
6086,-25.7047619
6087,35.699999999999996
6088,35.9
6089,29.4
6090,32.55
6091,26.25
6092,31.5
6093,31.5
6094,30.049999999999997
6095,26.0
6096,22.349999999999998
6097,26.45
6098,24.15
6099,16.8
6100,17.2
6101,15.95
6102,17.75
6103,18.9
6104,17.849999999999998
6105,18.6
6106,25.2
6107,28.35
6108,24.900000000000002
6109,27.3
6110,32.45
6111,31.9
6112,31.299999999999997
6113,27.3
6114,25.2
6115,23.4
6116,23.4
6117,23.4
6118,24.15
6119,23.5
6120,24.35
6121,21.400000000000002
6122,21.0
6123,21.0
6124,21.0
6125,22.25
6126,87.8
6127,93.9
6128,30.195238099999997
6129,38.7952381
6130,38.995238099999995
6131,39.2952381
6132,-23.0547619
6133,-26.2047619
6134,-26.9047619
6135,33.1
6136,35.699999999999996
6137,28.75
6138,29.4
6139,27.3
6140,35.05
6141,34.449999999999996
6142,34.85
6143,27.1
6144,26.9
6145,28.900000000000002
6146,27.3
6147,24.700000000000003
6148,26.25
6149,21.0
6150,22.05
6151,22.05
6152,21.400000000000002
6153,26.65
6154,27.3
6155,28.35
6156,26.25
6157,26.25
6158,29.6
6159,31.5
6160,33.7
6161,35.05
6162,33.6
6163,31.9
6164,29.4
6165,28.35
6166,33.6
6167,33.6
6168,28.35
6169,27.7
6170,23.2
6171,23.1
6172,23.3
6173,26.65
6174,91.89999999999999
6175,100.7
6176,32.095238099999996
6177,40.045238100000006
6178,45.0952381
6179,42.6952381
6180,-19.9047619
6181,-24.1047619
6182,-25.154761899999997
6183,34.0
6184,37.8
6185,31.5
6186,36.75
6187,31.5
6188,35.699999999999996
6189,32.25
6190,33.6
6191,34.75
6192,31.85
6193,31.7
6194,30.45
6195,29.8
6196,27.799999999999997
6197,24.900000000000002
6198,27.799999999999997
6199,25.2
6200,27.3
6201,25.6
6202,24.15
6203,27.7
6204,25.0
6205,24.35
6206,32.55
6207,33.6
6208,33.6
6209,33.8
6210,35.3
6211,32.95
6212,30.65
6213,31.5
6214,32.55
6215,29.6
6216,29.0
6217,27.3
6218,22.05
6219,21.0
6220,-27.85
6221,-26.05
6222,41.44999999999999
6223,54.25
6224,-14.3547619
6225,-4.904761899999997
6226,-7.004761899999998
6227,-4.904761899999997
6228,-70.7547619
6229,-74.9547619
6230,-73.7047619
6231,-16.4
6232,-14.300000000000004
6233,-25.0
6234,-14.300000000000004
6235,-25.85
6236,-22.7
6237,-16.700000000000003
6238,-19.55
6239,-25.950000000000003
6240,-26.5
6241,-29.1
6242,-24.8
6243,-34.8
6244,-31.599999999999998
6245,-36.45
6246,-35.5
6247,-38.45
6248,-41.6
6249,-48.85
6250,-46.0
6251,-50.0
6252,-48.65
6253,-50.0
6254,-44.75
6255,-41.3
6256,-42.65
6257,-35.3
6258,-39.8
6259,-35.3
6260,-39.8
6261,-35.1
6262,-44.65
6263,-35.3
6264,-35.3
6265,-38.45
6266,-39.9
6267,-41.6
6268,-44.2
6269,-37.4
6270,20.049999999999997
6271,38.10000000000001
6272,-32.704761899999994
6273,-21.8047619
6274,-17.5047619
6275,-19.2047619
6276,-87.6547619
6277,-87.6547619
6278,-84.6047619
6279,-24.8
6280,-22.7
6281,-33.5
6282,-28.05
6283,-41.6
6284,-29.0
6285,-47.8
6286,-34.25
6287,-45.8
6288,-55.25
6289,-49.9
6290,-50.0
6291,-55.25
6292,-55.25
6293,-57.35
6294,-52.1
6295,-50.0
6296,-54.4
6297,-42.45
6298,-37.4
6299,-22.7
6300,-31.1
6301,-21.95
6302,-21.099999999999998
6303,-23.75
6304,-23.75
6305,-28.15
6306,-26.6
6307,-30.25
6308,-27.1
6309,-22.7
6310,-20.6
6311,-18.5
6312,-20.6
6313,-24.8
6314,-29.75
6315,-31.1
6316,-37.4
6317,-29.0
6318,40.099999999999994
6319,48.69999999999999
6320,-20.6547619
6321,-11.204761900000001
6322,-7.004761899999998
6323,-5.954761900000001
6324,-70.9547619
6325,-73.8047619
6326,-70.9547619
6327,-11.150000000000006
6328,-8.0
6329,-14.300000000000004
6330,-10.099999999999994
6331,-22.7
6332,-16.4
6333,-20.6
6334,-19.35
6335,-22.7
6336,-22.7
6337,-18.5
6338,-18.5
6339,-22.3
6340,-19.75
6341,-24.8
6342,-24.8
6343,-25.2
6344,-23.95
6345,-22.7
6346,-20.6
6347,-20.6
6348,-29.0
6349,-24.8
6350,-21.65
6351,-21.65
6352,-20.6
6353,-21.0
6354,-22.7
6355,-23.75
6356,-21.0
6357,-18.5
6358,-16.4
6359,-14.950000000000003
6360,-18.5
6361,-20.6
6362,-22.7
6363,-23.75
6364,-26.9
6365,-23.35
6366,42.30000000000001
6367,46.599999999999994
6368,-15.404761900000004
6369,-4.904761899999997
6370,-7.004761899999998
6371,-5.304761900000003
6372,-71.6047619
6373,-75.3547619
6374,-75.1547619
6375,-16.4
6376,-12.200000000000003
6377,-20.6
6378,27.5
6379,24.55
6380,30.45
6381,27.3
6382,25.2
6383,18.5
6384,-33.7
6385,-29.2
6386,-29.4
6387,-33.2
6388,-31.1
6389,-33.2
6390,-32.35
6391,-33.2
6392,-33.2
6393,-31.1
6394,-24.75
6395,-19.75
6396,-22.7
6397,-20.2
6398,-22.799999999999997
6399,-22.7
6400,-21.0
6401,-23.75
6402,25.2
6403,25.2
6404,27.3
6405,29.4
6406,-16.9
6407,-17.549999999999997
6408,-18.5
6409,-26.400000000000002
6410,-27.95
6411,-27.95
6412,-28.5
6413,-26.25
6414,39.35000000000001
6415,46.5
6416,-18.3547619
6417,-11.6047619
6418,-10.704761900000001
6419,-10.154761899999997
6420,-73.0547619
6421,-75.7047619
6422,-25.3547619
6423,35.699999999999996
6424,37.8
6425,33.6
6426,36.55
6427,30.65
6428,34.0
6429,28.55
6430,28.25
6431,22.25
6432,21.400000000000002
6433,25.2
6434,-24.8
6435,-30.049999999999997
6436,-26.05
6437,-31.1
6438,-29.0
6439,-31.1
6440,-31.1
6441,-29.0
6442,-24.8
6443,-21.0
6444,-22.3
6445,-18.3
6446,-15.450000000000003
6447,-16.0
6448,-16.4
6449,-19.75
6450,-18.5
6451,-20.5
6452,-20.6
6453,-18.5
6454,-16.4
6455,-16.4
6456,-19.25
6457,-23.95
6458,-26.9
6459,-28.900000000000002
6460,-29.950000000000003
6461,-26.9
6462,36.400000000000006
6463,44.900000000000006
6464,-18.554761900000003
6465,-11.504761899999998
6466,-11.204761900000001
6467,-10.804761900000003
6468,-75.1547619
6469,-75.1547619
6470,-75.1547619
6471,-14.300000000000004
6472,-11.25
6473,-16.4
6474,-15.399999999999999
6475,-16.4
6476,-18.5
6477,-19.35
6478,-20.6
6479,-22.3
6480,-20.9
6481,-20.6
6482,-21.25
6483,-25.2
6484,-23.450000000000003
6485,-26.9
6486,-26.05
6487,-26.9
6488,-26.05
6489,-22.9
6490,-21.65
6491,-20.6
6492,-21.25
6493,-16.4
6494,-17.65
6495,-16.800000000000004
6496,-16.5
6497,-18.5
6498,-18.5
6499,-21.0
6500,-19.35
6501,-18.1
6502,-17.450000000000003
6503,-17.450000000000003
6504,-19.45
6505,-23.1
6506,-24.8
6507,-26.6
6508,-29.849999999999998
6509,-27.3
6510,36.0
6511,42.400000000000006
6512,-17.5047619
6513,-13.304761900000003
6514,-10.704761900000001
6515,-10.3547619
6516,-75.5547619
6517,-77.2547619
6518,-75.7047619
6519,-15.350000000000001
6520,-13.899999999999999
6521,-18.5
6522,-16.800000000000004
6523,-18.5
6524,-18.5
6525,-15.799999999999997
6526,-21.85
6527,-22.7
6528,-24.5
6529,-22.7
6530,-22.7
6531,-29.0
6532,-27.95
6533,-31.75
6534,-31.0
6535,-32.150000000000006
6536,-32.150000000000006
6537,-32.8
6538,-33.2
6539,-33.2
6540,-26.9
6541,-24.8
6542,-25.299999999999997
6543,-23.75
6544,-24.8
6545,-24.5
6546,-22.7
6547,-22.7
6548,-19.75
6549,-19.950000000000003
6550,-18.5
6551,-18.5
6552,-21.45
6553,-26.400000000000002
6554,-28.599999999999998
6555,-32.150000000000006
6556,-35.3
6557,-32.150000000000006
6558,34.55
6559,42.30000000000001
6560,-20.004761900000002
6561,-11.304761900000003
6562,-11.204761900000001
6563,-11.204761900000001
6564,-76.2047619
6565,-76.2047619
6566,-77.0547619
6567,-18.1
6568,-15.350000000000001
6569,-19.75
6570,-13.25
6571,-19.55
6572,-13.549999999999997
6573,-16.299999999999997
6574,-19.55
6575,-25.45
6576,-23.75
6577,-23.95
6578,-21.95
6579,-28.599999999999998
6580,-31.4
6581,-36.55
6582,-39.5
6583,-42.75
6584,-41.6
6585,-42.0
6586,-41.2
6587,-39.9
6588,-38.45
6589,-33.6
6590,-30.049999999999997
6591,-29.0
6592,-28.900000000000002
6593,-25.55
6594,-20.6
6595,-22.7
6596,-24.8
6597,-22.7
6598,-20.8
6599,-25.85
6600,-26.9
6601,-33.2
6602,-33.400000000000006
6603,-35.5
6604,-37.4
6605,-34.45
6606,34.94999999999999
6607,42.69999999999999
6608,-17.5047619
6609,-15.6047619
6610,-13.304761900000003
6611,-12.054761900000003
6612,-75.4547619
6613,-78.3047619
6614,-75.4547619
6615,-14.300000000000004
6616,-13.549999999999997
6617,-18.5
6618,-21.0
6619,-29.1
6620,-29.0
6621,-31.85
6622,-26.9
6623,-37.4
6624,-31.1
6625,-31.1
6626,-30.7
6627,-37.4
6628,-31.0
6629,-37.0
6630,-36.35
6631,-37.4
6632,-37.4
6633,-37.4
6634,-36.35
6635,-29.5
6636,-31.1
6637,-24.8
6638,-29.0
6639,-29.0
6640,-32.35
6641,-35.7
6642,-33.400000000000006
6643,-37.4
6644,-35.3
6645,-36.75
6646,-35.3
6647,-35.3
6648,-29.0
6649,-35.2
6650,-35.3
6651,-39.5
6652,-31.1
6653,-30.049999999999997
6654,30.549999999999997
6655,42.30000000000001
6656,-21.8047619
6657,-13.304761900000003
6658,-10.904761899999997
6659,-10.3547619
6660,-72.5047619
6661,-74.4047619
6662,-24.1047619
6663,36.75
6664,39.2
6665,35.699999999999996
6666,32.45
6667,23.1
6668,28.35
6669,23.95
6670,18.9
6671,15.75
6672,12.6
6673,14.5
6674,14.7
6675,10.5
6676,15.75
6677,11.55
6678,14.7
6679,13.85
6680,15.75
6681,21.0
6682,22.7
6683,27.3
6684,26.25
6685,32.55
6686,33.5
6687,35.699999999999996
6688,33.6
6689,29.4
6690,28.900000000000002
6691,26.25
6692,28.900000000000002
6693,29.4
6694,31.5
6695,28.35
6696,26.25
6697,18.9
6698,18.9
6699,18.9
6700,16.8
6701,18.9
6702,86.4
6703,93.9
6704,31.9952381
6705,37.745238099999995
6706,37.745238099999995
6707,37.745238099999995
6708,-25.154761899999997
6709,-26.2047619
6710,-26.2047619
6711,34.65
6712,35.699999999999996
6713,33.8
6714,34.55
6715,31.5
6716,30.45
6717,30.45
6718,31.5
6719,26.25
6720,24.15
6721,26.25
6722,26.25
6723,22.05
6724,22.05
6725,17.849999999999998
6726,21.5
6727,21.0
6728,22.05
6729,23.2
6730,29.4
6731,33.3
6732,27.3
6733,34.65
6734,31.5
6735,34.65
6736,32.0
6737,29.4
6738,26.8
6739,26.25
6740,27.95
6741,30.45
6742,30.85
6743,25.2
6744,-27.549999999999997
6745,-33.85
6746,-35.3
6747,-37.3
6748,-36.65
6749,-33.7
6750,31.799999999999997
6751,38.400000000000006
6752,-20.6547619
6753,-16.4547619
6754,-12.154761899999997
6755,-11.204761900000001
6756,-72.6547619
6757,-74.1047619
6758,-75.8047619
6759,-16.4
6760,-15.350000000000001
6761,-18.5
6762,-16.4
6763,-25.85
6764,-23.1
6765,-26.5
6766,-27.3
6767,-32.150000000000006
6768,-31.5
6769,-31.5
6770,-32.35
6771,-35.3
6772,-32.35
6773,-35.3
6774,-33.2
6775,-34.05
6776,-33.2
6777,-31.1
6778,-30.7
6779,-23.95
6780,25.2
6781,33.5
6782,31.5
6783,32.55
6784,33.6
6785,31.5
6786,31.5
6787,29.4
6788,30.150000000000002
6789,31.099999999999998
6790,31.7
6791,31.5
6792,-23.55
6793,-27.85
6794,-29.3
6795,-29.3
6796,-28.15
6797,-25.65
6798,37.05
6799,43.35000000000001
6800,30.095238100000003
6801,33.5452381
6802,35.6452381
6803,38.7952381
6804,-25.7047619
6805,-27.4547619
6806,-26.6047619
6807,31.5
6808,34.1
6809,28.55
6810,30.049999999999997
6811,25.0
6812,-24.8
6813,-27.95
6814,-30.45
6815,-39.7
6816,-31.95
6817,-41.3
6818,-34.55
6819,-43.8
6820,-40.45
6821,-48.75
6822,-43.2
6823,-50.4
6824,-56.5
6825,-56.3
6826,-52.1
6827,-37.7
6828,-47.9
6829,-33.2
6830,-39.5
6831,-37.4
6832,-39.2
6833,-43.5
6834,-37.8
6835,-44.1
6836,-41.6
6837,-43.3
6838,-39.5
6839,-43.7
6840,-46.2
6841,-56.2
6842,-55.45
6843,-59.35
6844,-64.7
6845,-61.15
6846,8.799999999999997
6847,25.5
6848,-39.5547619
6849,-24.8547619
6850,-31.454761899999998
6851,-26.9547619
6852,-86.3047619
6853,-93.1047619
6854,-87.9547619
6855,-29.4
6856,-26.05
6857,-31.299999999999997
6858,-26.9
6859,-43.7
6860,-38.35
6861,-44.75
6862,-47.9
6863,-49.9
6864,-50.0
6865,-57.55
6866,-60.5
6867,-71.85
6868,-72.7
6869,-81.8
6870,-89.9
6871,-89.9
6872,-92.0
6873,-91.05000000000001
6874,-77.7
6875,-69.55
6876,-96.2
6877,-66.5
6878,-62.5
6879,-57.35
6880,-47.9
6881,-47.9
6882,-47.9
6883,-49.15
6884,-58.4
6885,-59.45
6886,-56.3
6887,-58.4
6888,-63.65
6889,-71.0
6890,-97.25
6891,-101.35
6892,-100.4
6893,-97.15
6894,-12.200000000000003
6895,19.200000000000003
6896,-49.9547619
6897,-41.6547619
6898,-41.6547619
6899,-41.6547619
6900,-106.6547619
6901,-106.6547619
6902,-106.6547619
6903,-44.75
6904,-44.75
6905,-44.75
6906,-44.75
6907,-44.75
6908,-31.200000000000003
6909,-45.8
6910,-37.4
6911,-41.9
6912,-45.7
6913,-52.95
6914,-54.2
6915,-66.4
6916,-57.9
6917,-66.8
6918,-68.25
6919,-68.25
6920,-71.0
6921,-71.0
6922,-71.0
6923,-66.15
6924,-73.95
6925,-58.0
6926,-73.1
6927,-64.7
6928,-69.3
6929,-54.4
6930,-44.1
6931,-39.9
6932,-52.6
6933,-50.85
6934,-52.1
6935,-49.9
6936,-50.0
6937,-59.35
6938,-55.8
6939,-59.85
6940,-40.65
6941,-30.049999999999997
6942,40.19999999999999
6943,51.75
6944,-15.404761900000004
6945,-8.054761900000003
6946,-11.204761900000001
6947,-12.054761900000003
6948,-71.9047619
6949,-72.0047619
6950,-69.9047619
6951,-8.399999999999999
6952,-6.950000000000003
6953,-7.850000000000001
6954,-8.0
6955,-15.350000000000001
6956,39.900000000000006
6957,32.75
6958,31.5
6959,25.6
6960,23.1
6961,22.7
6962,23.0
6963,17.2
6964,20.6
6965,18.05
6966,18.9
6967,16.8
6968,18.799999999999997
6969,18.799999999999997
6970,20.25
6971,23.5
6972,15.75
6973,23.849999999999998
6974,23.849999999999998
6975,25.2
6976,22.349999999999998
6977,26.349999999999998
6978,23.5
6979,15.85
6980,-32.150000000000006
6981,-32.8
6982,-31.95
6983,-33.9
6984,-31.200000000000003
6985,-39.0
6986,-33.6
6987,-35.3
6988,-39.1
6989,-32.150000000000006
6990,24.450000000000003
6991,40.19999999999999
6992,-25.9047619
6993,-13.804761900000003
6994,-11.204761900000001
6995,-9.1047619
6996,-74.1047619
6997,-75.1547619
6998,-76.2047619
6999,-14.300000000000004
7000,-12.200000000000003
7001,-14.300000000000004
7002,-14.300000000000004
7003,-16.800000000000004
7004,33.6
7005,30.35
7006,34.85
7007,29.4
7008,29.0
7009,28.35
7010,28.15
7011,25.6
7012,-23.2
7013,-26.25
7014,26.25
7015,25.6
7016,26.25
7017,26.8
7018,31.5
7019,27.3
7020,22.200000000000003
7021,30.45
7022,30.25
7023,33.4
7024,33.6
7025,31.5
7026,31.400000000000002
7027,27.3
7028,27.3
7029,28.15
7030,31.5
7031,31.9
7032,28.25
7033,24.15
7034,21.0
7035,21.0
7036,21.0
7037,23.95
7038,88.10000000000001
7039,96.1
7040,32.4952381
7041,40.8952381
7042,42.1452381
7043,42.9952381
7044,-22.0047619
7045,-24.1047619
7046,-24.1047619
7047,36.949999999999996
7048,36.349999999999994
7049,32.45
7050,30.65
7051,27.3
7052,37.8
7053,34.65
7054,33.6
7055,27.799999999999997
7056,28.35
7057,28.650000000000002
7058,28.55
7059,23.5
7060,23.95
7061,23.1
7062,23.1
7063,22.599999999999998
7064,23.95
7065,24.15
7066,28.05
7067,28.35
7068,21.400000000000002
7069,26.549999999999997
7070,29.4
7071,31.5
7072,32.55
7073,29.4
7074,29.5
7075,26.9
7076,29.4
7077,29.4
7078,33.6
7079,31.9
7080,31.099999999999998
7081,26.25
7082,22.7
7083,21.5
7084,21.5
7085,22.25
7086,91.05000000000001
7087,99.0
7088,33.6452381
7089,41.7452381
7090,42.6952381
7091,43.8452381
7092,-20.954761899999998
7093,-25.154761899999997
7094,-26.2047619
7095,33.6
7096,35.699999999999996
7097,32.35
7098,29.0
7099,25.85
7100,28.900000000000002
7101,29.4
7102,27.3
7103,26.05
7104,21.0
7105,20.6
7106,18.799999999999997
7107,16.8
7108,17.849999999999998
7109,15.75
7110,16.8
7111,15.75
7112,17.65
7113,23.1
7114,26.150000000000002
7115,28.700000000000003
7116,22.05
7117,33.6
7118,33.199999999999996
7119,33.6
7120,33.6
7121,31.5
7122,29.0
7123,25.2
7124,25.2
7125,26.45
7126,29.6
7127,29.4
7128,29.4
7129,23.1
7130,-29.0
7131,-30.25
7132,-32.150000000000006
7133,-29.4
7134,36.0
7135,44.39999999999999
7136,-20.6547619
7137,-15.404761900000004
7138,38.2952381
7139,38.2952381
7140,-26.2047619
7141,-28.304761900000003
7142,-26.7047619
7143,31.5
7144,34.65
7145,26.9
7146,31.5
7147,22.349999999999998
7148,31.5
7149,31.5
7150,27.1
7151,26.05
7152,23.1
7153,23.1
7154,21.0
7155,15.75
7156,21.0
7157,16.8
7158,21.0
7159,21.400000000000002
7160,18.9
7161,25.2
7162,27.3
7163,28.35
7164,23.75
7165,30.65
7166,31.5
7167,33.6
7168,33.6
7169,29.4
7170,28.25
7171,26.05
7172,25.7
7173,25.6
7174,-21.65
7175,-22.7
7176,-29.0
7177,-35.3
7178,-34.8
7179,-37.3
7180,-38.45
7181,-35.3
7182,30.450000000000003
7183,38.10000000000001
7184,-23.8047619
7185,-19.6047619
7186,-13.304761900000003
7187,-11.204761900000001
7188,-75.9047619
7189,-77.5547619
7190,-80.4047619
7191,-21.65
7192,-18.900000000000002
7193,-22.7
7194,-18.4
7195,-23.650000000000002
7196,-14.300000000000004
7197,-18.1
7198,26.25
7199,25.85
7200,-29.0
7201,-29.0
7202,21.0
7203,18.9
7204,-29.0
7205,-30.25
7206,-29.0
7207,-32.8
7208,-32.150000000000006
7209,-29.950000000000003
7210,-29.15
7211,-24.8
7212,-31.1
7213,-22.7
7214,-21.45
7215,-18.5
7216,-16.4
7217,-19.15
7218,-18.5
7219,-23.75
7220,-22.7
7221,-22.7
7222,-24.8
7223,-24.8
7224,-31.1
7225,-34.9
7226,-37.4
7227,-39.1
7228,-39.9
7229,-37.4
7230,29.599999999999994
7231,38.10000000000001
7232,-22.8547619
7233,-16.2547619
7234,-10.704761900000001
7235,-9.1047619
7236,-74.1047619
7237,-74.9547619
7238,-79.3547619
7239,-20.5
7240,-19.35
7241,-20.6
7242,-20.6
7243,-23.75
7244,-22.7
7245,-31.1
7246,-36.9
7247,-37.7
7248,-39.6
7249,-39.5
7250,-39.1
7251,-39.6
7252,-39.6
7253,-39.6
7254,-42.0
7255,-43.8
7256,-43.8
7257,-41.6
7258,-37.7
7259,-37.7
7260,-39.6
7261,-34.9
7262,-30.049999999999997
7263,-26.9
7264,-25.85
7265,-22.7
7266,-23.55
7267,-24.8
7268,-25.85
7269,-24.4
7270,-23.95
7271,-25.65
7272,-28.15
7273,-31.5
7274,-35.4
7275,-37.7
7276,-34.05
7277,-32.8
7278,36.0
7279,42.30000000000001
7280,-19.6047619
7281,-14.554761900000003
7282,-11.204761900000001
7283,-10.954761900000001
7284,-76.2047619
7285,-78.7047619
7286,-78.7047619
7287,-18.5
7288,33.6
7289,29.4
7290,33.5
7291,24.15
7292,26.05
7293,17.849999999999998
7294,17.849999999999998
7295,14.7
7296,18.9
7297,19.950000000000003
7298,21.400000000000002
7299,15.95
7300,17.2
7301,16.4
7302,18.9
7303,18.25
7304,15.75
7305,19.3
7306,26.349999999999998
7307,27.95
7308,27.3
7309,31.5
7310,34.65
7311,34.65
7312,33.6
7313,31.9
7314,31.5
7315,29.4
7316,28.55
7317,30.65
7318,33.6
7319,32.75
7320,-18.5
7321,-24.8
7322,-26.9
7323,-29.849999999999998
7324,-31.5
7325,-28.799999999999997
7326,35.60000000000001
7327,42.2
7328,-16.2547619
7329,-13.304761900000003
7330,41.7452381
7331,41.9452381
7332,-22.0047619
7333,-23.0547619
7334,-24.1047619
7335,37.3
7336,37.8
7337,36.75
7338,34.65
7339,31.5
7340,31.5
7341,31.5
7342,24.8
7343,23.1
7344,23.599999999999998
7345,23.599999999999998
7346,21.400000000000002
7347,21.0
7348,22.05
7349,21.0
7350,21.85
7351,21.0
7352,26.549999999999997
7353,25.6
7354,31.9
7355,28.900000000000002
7356,25.2
7357,30.45
7358,29.4
7359,29.4
7360,30.45
7361,27.3
7362,25.7
7363,22.25
7364,24.15
7365,25.2
7366,28.15
7367,26.45
7368,25.2
7369,21.0
7370,20.25
7371,19.3
7372,19.75
7373,21.0
7374,88.75
7375,97.55000000000001
7376,37.5452381
7377,44.3452381
7378,43.8452381
7379,46.1452381
7380,-67.8047619
7381,-70.9547619
7382,-73.8047619
7383,-16.800000000000004
7384,-13.25
7385,-15.049999999999997
7386,-16.4
7387,-23.75
7388,-18.5
7389,-17.85
7390,-18.700000000000003
7391,-21.85
7392,-23.95
7393,-28.05
7394,-24.8
7395,-31.5
7396,-30.25
7397,-33.2
7398,-29.4
7399,-33.2
7400,-31.5
7401,-27.549999999999997
7402,-20.6
7403,-22.7
7404,-20.6
7405,-14.700000000000003
7406,-21.65
7407,-18.1
7408,-20.6
7409,-21.0
7410,-20.6
7411,-21.85
7412,-23.75
7413,-21.65
7414,-18.5
7415,-18.4
7416,-19.35
7417,-26.5
7418,-24.700000000000003
7419,-27.3
7420,-26.7
7421,-24.8
7422,38.2
7423,41.8
7424,-17.904761900000004
7425,-11.404761899999997
7426,-11.204761900000001
7427,-11.204761900000001
7428,-77.2547619
7429,-79.3547619
7430,-82.3047619
7431,-21.85
7432,-21.65
7433,-22.7
7434,-22.7
7435,-22.7
7436,-20.6
7437,-22.7
7438,-25.950000000000003
7439,-29.5
7440,-29.5
7441,-29.5
7442,-30.049999999999997
7443,-31.299999999999997
7444,-30.15
7445,-32.8
7446,-31.1
7447,-33.85
7448,-29.5
7449,-29.5
7450,-20.2
7451,-20.6
7452,-26.05
7453,-18.5
7454,-20.6
7455,-19.45
7456,-21.65
7457,-21.65
7458,-20.2
7459,-22.7
7460,-23.75
7461,-18.900000000000002
7462,-19.55
7463,-18.5
7464,-19.55
7465,-27.549999999999997
7466,-24.8
7467,-27.549999999999997
7468,-28.700000000000003
7469,-25.85
7470,37.44999999999999
7471,43.05
7472,-17.904761900000004
7473,-10.804761900000003
7474,-10.154761899999997
7475,-10.154761899999997
7476,-74.9547619
7477,-76.6047619
7478,-79.1547619
7479,-19.35
7480,-18.5
7481,-18.5
7482,-15.149999999999999
7483,-17.450000000000003
7484,-17.450000000000003
7485,-18.1
7486,-16.4
7487,-23.95
7488,-29.0
7489,-34.05
7490,-26.9
7491,-37.4
7492,-29.0
7493,-35.3
7494,-32.9
7495,-38.65
7496,-41.2
7497,-39.9
7498,-36.55
7499,-26.05
7500,-26.400000000000002
7501,-17.450000000000003
7502,-21.0
7503,-19.55
7504,-21.45
7505,-26.5
7506,-21.65
7507,-25.299999999999997
7508,-26.9
7509,-29.0
7510,-25.85
7511,-27.95
7512,-27.95
7513,-35.3
7514,-34.45
7515,-41.6
7516,-41.6
7517,-36.15
7518,29.700000000000003
7519,38.10000000000001
7520,-23.8047619
7521,-16.4547619
7522,-15.404761900000004
7523,-19.6047619
7524,-80.4047619
7525,-85.9047619
7526,-81.4547619
7527,-26.05
7528,-19.55
7529,-23.75
7530,-23.75
7531,-34.25
7532,-29.0
7533,-37.4
7534,-37.4
7535,-43.7
7536,-47.9
7537,-48.85
7538,-47.9
7539,-52.1
7540,-48.3
7541,-59.15
7542,-50.85
7543,-59.25
7544,-58.3
7545,-60.0
7546,-58.0
7547,-47.9
7548,-55.25
7549,-42.75
7550,-52.1
7551,-42.0
7552,-47.5
7553,-41.6
7554,-45.6
7555,-45.3
7556,-44.95
7557,-39.9
7558,-30.8
7559,-32.7
7560,-27.95
7561,-32.35
7562,-30.7
7563,-33.2
7564,-31.1
7565,-24.8
7566,39.55
7567,50.7
7568,-11.204761900000001
7569,-4.804761900000003
7570,-5.954761900000001
7571,-4.054761900000003
7572,-71.1547619
7573,-73.3547619
7574,-74.1047619
7575,-13.25
7576,-13.25
7577,-13.25
7578,-10.5
7579,-13.25
7580,-13.050000000000004
7581,-18.5
7582,-23.75
7583,-33.3
7584,-31.95
7585,-32.7
7586,-34.25
7587,-37.8
7588,-37.8
7589,-38.45
7590,-37.4
7591,-38.45
7592,-38.45
7593,-37.4
7594,-38.45
7595,-34.45
7596,-38.45
7597,-31.95
7598,-38.45
7599,-29.0
7600,-24.8
7601,-20.6
7602,-17.65
7603,-17.450000000000003
7604,-20.7
7605,-20.6
7606,-16.4
7607,-16.4
7608,-17.450000000000003
7609,-21.95
7610,-21.0
7611,-26.25
7612,-26.25
7613,-20.6
7614,45.25
7615,52.8
7616,-13.304761900000003
7617,-7.504761899999998
7618,-9.1047619
7619,-9.1047619
7620,-72.5047619
7621,-76.2047619
7622,-74.1047619
7623,-14.300000000000004
7624,-10.600000000000001
7625,-11.150000000000006
7626,-11.150000000000006
7627,-16.4
7628,-18.5
7629,-25.85
7630,-21.85
7631,-29.0
7632,-29.0
7633,-26.9
7634,-25.45
7635,-29.0
7636,-25.45
7637,-29.0
7638,-25.2
7639,-28.5
7640,26.25
7641,26.25
7642,33.6
7643,28.35
7644,31.0
7645,35.699999999999996
7646,29.0
7647,33.6
7648,28.35
7649,29.3
7650,29.4
7651,30.049999999999997
7652,28.450000000000003
7653,33.6
7654,31.5
7655,31.5
7656,31.9
7657,25.7
7658,27.7
7659,24.900000000000002
7660,22.05
7661,26.25
7662,88.10000000000001
7663,97.55000000000001
7664,40.8952381
7665,42.9952381
7666,44.0452381
7667,42.9952381
7668,-26.3047619
7669,-26.3047619
7670,-32.1047619
7671,29.8
7672,28.55
7673,28.55
7674,27.95
7675,27.3
7676,27.3
7677,24.35
7678,25.4
7679,24.700000000000003
7680,24.8
7681,24.700000000000003
7682,24.700000000000003
7683,24.700000000000003
7684,24.700000000000003
7685,24.700000000000003
7686,24.700000000000003
7687,24.700000000000003
7688,28.35
7689,27.3
7690,27.3
7691,26.05
7692,27.3
7693,33.6
7694,33.6
7695,35.699999999999996
7696,35.699999999999996
7697,34.0
7698,34.0
7699,33.199999999999996
7700,31.5
7701,31.5
7702,32.55
7703,31.5
7704,32.55
7705,27.3
7706,27.3
7707,27.3
7708,24.35
7709,27.3
7710,91.44999999999999
7711,102.8
7712,36.6952381
7713,45.0952381
7714,45.9452381
7715,45.0952381
7716,-19.9047619
7717,-26.2047619
7718,-27.254761900000002
7719,28.35
7720,34.85
7721,29.4
7722,29.4
7723,25.2
7724,29.4
7725,29.900000000000002
7726,29.0
7727,25.2
7728,25.4
7729,26.05
7730,27.1
7731,21.95
7732,22.25
7733,21.299999999999997
7734,27.3
7735,21.85
7736,29.1
7737,26.45
7738,28.55
7739,29.4
7740,29.4
7741,39.900000000000006
7742,37.15
7743,40.4
7744,37.8
7745,39.6
7746,37.599999999999994
7747,34.449999999999996
7748,34.449999999999996
7749,35.699999999999996
7750,33.6
7751,33.6
7752,34.1
7753,29.4
7754,-16.800000000000004
7755,-18.799999999999997
7756,-21.549999999999997
7757,-21.25
7758,41.8
7759,51.75
7760,-15.404761900000004
7761,-11.204761900000001
7762,-9.504761899999998
7763,-10.154761899999997
7764,-82.3047619
7765,-80.0047619
7766,-76.2047619
7767,-19.55
7768,-19.0
7769,-20.6
7770,-16.5
7771,-27.3
7772,-20.6
7773,-24.4
7774,-21.65
7775,-34.05
7776,-29.0
7777,-32.7
7778,-26.9
7779,-32.7
7780,-29.1
7781,-32.7
7782,-29.1
7783,-32.7
7784,-32.7
7785,-27.650000000000002
7786,-28.15
7787,-20.6
7788,-29.1
7789,-15.550000000000004
7790,-20.6
7791,-18.5
7792,-16.4
7793,-17.450000000000003
7794,-18.900000000000002
7795,-19.75
7796,-21.85
7797,-20.2
7798,-16.0
7799,-16.4
7800,-19.75
7801,-23.75
7802,-31.4
7803,-31.95
7804,-33.2
7805,-29.950000000000003
7806,36.64999999999999
7807,44.39999999999999
7808,-15.404761900000004
7809,-8.6047619
7810,-7.004761899999998
7811,-8.054761900000003
7812,-72.0047619
7813,-76.0047619
7814,-75.8047619
7815,-20.6
7816,-15.149999999999999
7817,-20.6
7818,-19.65
7819,-28.599999999999998
7820,-21.0
7821,-30.25
7822,-29.849999999999998
7823,-38.85
7824,-35.5
7825,-38.45
7826,-34.05
7827,-39.9
7828,-34.05
7829,-39.5
7830,-36.55
7831,-38.45
7832,-36.35
7833,-33.2
7834,-35.2
7835,-21.95
7836,-22.7
7837,-21.45
7838,-25.85
7839,-21.65
7840,-21.45
7841,-22.7
7842,-19.35
7843,-20.6
7844,-18.4
7845,-17.85
7846,-15.550000000000004
7847,-17.25
7848,-18.5
7849,-23.75
7850,-25.85
7851,-27.3
7852,-29.0
7853,-23.55
7854,42.30000000000001
7855,49.650000000000006
7856,-15.404761900000004
7857,-6.154761899999997
7858,-5.954761900000001
7859,-8.254761899999998
7860,-76.2047619
7861,-81.4547619
7862,-82.90476190000001
7863,-25.65
7864,-19.35
7865,-19.35
7866,-14.300000000000004
7867,-22.7
7868,33.6
7869,33.6
7870,-16.4
7871,-19.55
7872,-20.6
7873,-20.6
7874,31.5
7875,29.0
7876,27.3
7877,27.3
7878,27.3
7879,26.05
7880,26.25
7881,26.45
7882,28.05
7883,29.6
7884,25.2
7885,27.0
7886,27.3
7887,29.4
7888,32.35
7889,33.6
7890,34.65
7891,34.65
7892,33.6
7893,33.6
7894,35.699999999999996
7895,33.6
7896,-16.800000000000004
7897,-24.4
7898,-24.4
7899,-24.8
7900,-26.400000000000002
7901,-24.8
7902,37.69999999999999
7903,45.45
7904,-12.254761900000005
7905,-7.004761899999998
7906,45.0952381
7907,47.0952381
7908,-18.8547619
7909,-21.8047619
7910,-23.1547619
7911,35.699999999999996
7912,36.05
7913,33.6
7914,32.35
7915,31.299999999999997
7916,34.55
7917,43.05
7918,36.0
7919,32.25
7920,35.699999999999996
7921,34.300000000000004
7922,27.200000000000003
7923,26.150000000000002
7924,26.25
7925,26.25
7926,26.25
7927,24.15
7928,21.0
7929,24.15
7930,22.25
7931,25.2
7932,21.0
7933,26.25
7934,25.2
7935,28.35
7936,33.199999999999996
7937,36.75
7938,39.900000000000006
7939,38.849999999999994
7940,38.849999999999994
7941,38.849999999999994
7942,39.900000000000006
7943,39.05
7944,38.55
7945,35.699999999999996
7946,33.6
7947,31.5
7948,31.400000000000002
7949,33.6
7950,94.2
7951,97.35
7952,44.6952381
7953,47.1952381
7954,49.2952381
7955,49.2952381
7956,-15.7047619
7957,-17.4047619
7958,-19.9047619
7959,42.0
7960,42.0
7961,39.900000000000006
7962,39.900000000000006
7963,34.65
7964,32.45
7965,32.55
7966,33.6
7967,25.2
7968,25.6
7969,27.200000000000003
7970,26.05
7971,22.25
7972,24.45
7973,22.05
7974,23.1
7975,22.05
7976,27.95
7977,27.3
7978,33.6
7979,28.900000000000002
7980,27.3
7981,38.849999999999994
7982,32.55
7983,36.75
7984,33.6
7985,28.35
7986,31.9
7987,29.4
7988,29.5
7989,29.6
7990,30.049999999999997
7991,29.5
7992,31.6
7993,26.549999999999997
7994,29.4
7995,27.3
7996,24.700000000000003
7997,29.4
7998,91.15
7999,102.05
8000,37.5452381
8001,44.0452381
8002,45.2952381
8003,45.0952381
8004,-18.8547619
8005,-22.0047619
8006,-22.0047619
8007,30.55
8008,38.849999999999994
8009,34.35
8010,36.45
8011,28.35
8012,28.15
8013,27.7
8014,29.4
8015,24.45
8016,26.25
8017,25.6
8018,26.150000000000002
8019,24.049999999999997
8020,24.55
8021,24.15
8022,24.35
8023,24.25
8024,27.3
8025,27.3
8026,30.45
8027,28.35
8028,27.3
8029,36.75
8030,34.65
8031,37.8
8032,38.849999999999994
8033,36.55
8034,39.8
8035,37.400000000000006
8036,35.699999999999996
8037,35.699999999999996
8038,37.3
8039,34.449999999999996
8040,33.6
8041,27.3
8042,29.0
8043,27.3
8044,27.3
8045,30.65
8046,92.30000000000001
8047,103.85
8048,37.9452381
8049,44.0452381
8050,47.0952381
8051,47.0952381
8052,-21.154761899999997
8053,-25.3547619
8054,-23.7047619
8055,31.5
8056,34.0
8057,30.55
8058,34.0
8059,29.900000000000002
8060,27.0
8061,28.35
8062,27.3
8063,25.0
8064,26.25
8065,26.25
8066,26.25
8067,25.0
8068,25.5
8069,23.1
8070,26.25
8071,25.299999999999997
8072,29.4
8073,26.25
8074,32.35
8075,31.5
8076,25.099999999999998
8077,38.849999999999994
8078,35.699999999999996
8079,42.0
8080,37.8
8081,34.449999999999996
8082,39.05
8083,34.0
8084,33.6
8085,34.55
8086,38.849999999999994
8087,37.400000000000006
8088,35.699999999999996
8089,31.200000000000003
8090,29.4
8091,27.3
8092,25.2
8093,31.0
8094,92.6
8095,105.39999999999999
8096,40.8952381
8097,47.6952381
8098,47.6952381
8099,47.6952381
8100,-22.0047619
8101,-26.2047619
8102,-23.7047619
8103,31.9
8104,38.650000000000006
8105,30.55
8106,34.65
8107,25.2
8108,24.700000000000003
8109,25.5
8110,25.5
8111,25.5
8112,25.5
8113,25.5
8114,25.5
8115,25.5
8116,25.5
8117,25.5
8118,25.5
8119,25.5
8120,25.5
8121,25.2
8122,25.5
8123,26.65
8124,23.1
8125,36.75
8126,32.45
8127,36.75
8128,36.75
8129,34.75
8130,36.65
8131,33.4
8132,33.199999999999996
8133,33.6
8134,36.1
8135,34.0
8136,36.75
8137,27.3
8138,29.4
8139,26.9
8140,26.05
8141,32.35
8142,88.10000000000001
8143,102.4
8144,36.6952381
8145,39.8452381
8146,39.8452381
8147,38.0452381
8148,-24.9547619
8149,-27.8047619
8150,-25.154761899999997
8151,33.1
8152,36.75
8153,28.650000000000002
8154,34.65
8155,28.900000000000002
8156,27.3
8157,29.4
8158,29.4
8159,22.799999999999997
8160,25.2
8161,23.1
8162,25.2
8163,22.15
8164,23.1
8165,22.599999999999998
8166,23.1
8167,22.599999999999998
8168,29.0
8169,26.9
8170,30.5
8171,31.5
8172,31.0
8173,40.0
8174,31.5
8175,37.400000000000006
8176,36.75
8177,34.85
8178,36.75
8179,35.6
8180,31.5
8181,35.699999999999996
8182,36.45
8183,32.65
8184,33.6
8185,25.299999999999997
8186,-23.1
8187,-24.700000000000003
8188,-25.2
8189,-24.700000000000003
8190,39.7
8191,48.599999999999994
8192,-18.754761900000002
8193,-10.154761899999997
8194,-10.154761899999997
8195,-12.804761900000003
8196,-75.1547619
8197,-77.0547619
8198,-25.154761899999997
8199,33.6
8200,36.75
8201,34.65
8202,35.699999999999996
8203,29.4
8204,30.35
8205,33.6
8206,30.25
8207,26.25
8208,28.35
8209,27.3
8210,31.5
8211,24.8
8212,23.599999999999998
8213,23.599999999999998
8214,26.25
8215,23.1
8216,25.2
8217,26.25
8218,29.4
8219,34.85
8220,26.25
8221,35.699999999999996
8222,32.55
8223,36.949999999999996
8224,39.900000000000006
8225,39.5
8226,40.75
8227,39.1
8228,39.900000000000006
8229,39.5
8230,-9.25
8231,-12.200000000000003
8232,-11.800000000000004
8233,-20.2
8234,-29.0
8235,-31.1
8236,-29.4
8237,-29.0
8238,32.650000000000006
8239,46.5
8240,-12.054761900000003
8241,-4.504761899999998
8242,-2.8047619000000026
8243,-2.3047619000000026
8244,-67.3047619
8245,-72.0047619
8246,-71.0547619
8247,-16.4
8248,-11.150000000000006
8249,-16.0
8250,-14.300000000000004
8251,-22.7
8252,-15.25
8253,-22.7
8254,-20.5
8255,-31.1
8256,-23.35
8257,-33.0
8258,-25.65
8259,-37.4
8260,-35.3
8261,-39.1
8262,-38.85
8263,-43.7
8264,-44.75
8265,-44.75
8266,-43.7
8267,-39.4
8268,-41.6
8269,-30.049999999999997
8270,-40.75
8271,-31.1
8272,-33.6
8273,-31.0
8274,-30.349999999999998
8275,-29.0
8276,-31.1
8277,-29.4
8278,-34.35
8279,-35.7
8280,-37.4
8281,-44.75
8282,-40.35
8283,-44.55
8284,-22.7
8285,-18.900000000000002
8286,36.0
8287,46.7
8288,-17.5047619
8289,-11.204761900000001
8290,-7.004761899999998
8291,-7.004761899999998
8292,-72.8547619
8293,-72.8547619
8294,-72.0047619
8295,-13.25
8296,-8.0
8297,-9.800000000000004
8298,-8.0
8299,-12.200000000000003
8300,-12.200000000000003
8301,-19.55
8302,-20.6
8303,-29.0
8304,-25.45
8305,-29.0
8306,-26.45
8307,-29.0
8308,-26.9
8309,-26.9
8310,-26.05
8311,-24.8
8312,-21.549999999999997
8313,-16.4
8314,31.8
8315,33.9
8316,-18.1
8317,-10.099999999999994
8318,-11.800000000000004
8319,-10.600000000000001
8320,-10.5
8321,-15.550000000000004
8322,-14.300000000000004
8323,-20.0
8324,-23.1
8325,-23.75
8326,-19.950000000000003
8327,-20.6
8328,-18.5
8329,-26.9
8330,-24.700000000000003
8331,-26.9
8332,-28.799999999999997
8333,-22.7
8334,41.25
8335,50.7
8336,-14.254761899999998
8337,-5.954761900000001
8338,-4.904761899999997
8339,-4.904761899999997
8340,-69.9047619
8341,-70.9547619
8342,-70.9547619
8343,-14.950000000000003
8344,-10.099999999999994
8345,-16.299999999999997
8346,-12.200000000000003
8347,-22.7
8348,-22.7
8349,-20.5
8350,-16.5
8351,-24.8
8352,-21.65
8353,-21.45
8354,-24.8
8355,-29.0
8356,-25.299999999999997
8357,-25.2
8358,-24.4
8359,-24.8
8360,-17.450000000000003
8361,-18.5
8362,-16.4
8363,-16.4
8364,-23.75
8365,-14.399999999999999
8366,-20.7
8367,-16.4
8368,-19.75
8369,-21.65
8370,-19.65
8371,-23.650000000000002
8372,24.700000000000003
8373,26.150000000000002
8374,-21.349999999999998
8375,-23.650000000000002
8376,-19.55
8377,-25.65
8378,-21.65
8379,-23.95
8380,-22.799999999999997
8381,-21.0
8382,38.10000000000001
8383,48.599999999999994
8384,-14.554761900000003
8385,-5.304761900000003
8386,-3.8547618999999997
8387,-2.8047619000000026
8388,-67.8047619
8389,-70.3047619
8390,-70.3047619
8391,-13.450000000000003
8392,-10.950000000000003
8393,-16.4
8394,33.6
8395,29.6
8396,-18.5
8397,-18.4
8398,-19.15
8399,-20.6
8400,-22.5
8401,-23.75
8402,-22.3
8403,-25.75
8404,-23.55
8405,-24.049999999999997
8406,-20.6
8407,-22.599999999999998
8408,-18.799999999999997
8409,-23.2
8410,-18.4
8411,-18.5
8412,34.65
8413,38.0
8414,36.55
8415,37.599999999999994
8416,35.3
8417,34.55
8418,34.85
8419,34.449999999999996
8420,-15.649999999999999
8421,-15.649999999999999
8422,-16.9
8423,-16.9
8424,-16.800000000000004
8425,-18.5
8426,-18.599999999999998
8427,-18.599999999999998
8428,-18.2
8429,-14.300000000000004
8430,49.650000000000006
8431,54.900000000000006
8432,-11.204761900000001
8433,-4.704761900000001
8434,-3.5547619000000026
8435,-1.5547619000000026
8436,-70.2047619
8437,-71.5047619
8438,-71.9047619
8439,-13.799999999999997
8440,39.7
8441,34.449999999999996
8442,34.65
8443,30.150000000000002
8444,28.900000000000002
8445,31.5
8446,29.2
8447,24.35
8448,26.25
8449,25.099999999999998
8450,26.05
8451,24.15
8452,24.45
8453,24.8
8454,25.85
8455,25.2
8456,29.6
8457,30.150000000000002
8458,36.75
8459,36.75
8460,29.5
8461,42.0
8462,33.8
8463,40.55
8464,36.75
8465,34.449999999999996
8466,33.8
8467,31.5
8468,30.25
8469,29.4
8470,-22.05
8471,-22.599999999999998
8472,-22.799999999999997
8473,-27.200000000000003
8474,-24.8
8475,-25.2
8476,-22.7
8477,-22.05
8478,42.95
8479,52.8
8480,-17.6047619
8481,-7.8547619
8482,-7.404761899999997
8483,-7.004761899999998
8484,-72.0047619
8485,-74.9547619
8486,-72.0047619
8487,-18.5
8488,-10.099999999999994
8489,-18.5
8490,-16.800000000000004
8491,-21.85
8492,-21.0
8493,-18.3
8494,-19.55
8495,-29.0
8496,-22.7
8497,-26.05
8498,-22.7
8499,-30.7
8500,-24.8
8501,-29.0
8502,27.95
8503,23.849999999999998
8504,33.6
8505,28.35
8506,-10.099999999999994
8507,-16.4
8508,-21.549999999999997
8509,-8.0
8510,-16.4
8511,-9.050000000000004
8512,35.699999999999996
8513,35.699999999999996
8514,37.55
8515,33.199999999999996
8516,32.7
8517,35.699999999999996
8518,-14.300000000000004
8519,-20.2
8520,-12.400000000000006
8521,-22.3
8522,-16.4
8523,-20.6
8524,-18.5
8525,-18.1
8526,45.45
8527,57.0
8528,-12.254761900000005
8529,-4.904761899999997
8530,-3.8547618999999997
8531,-3.8547618999999997
8532,-69.9047619
8533,-73.2547619
8534,-69.9047619
8535,-12.200000000000003
8536,-9.050000000000004
8537,-11.800000000000004
8538,-15.350000000000001
8539,-17.450000000000003
8540,33.6
8541,36.75
8542,37.0
8543,31.5
8544,-18.1
8545,-16.4
8546,-16.4
8547,-23.1
8548,-21.45
8549,-23.450000000000003
8550,-18.5
8551,-25.099999999999998
8552,-23.75
8553,-23.849999999999998
8554,-20.6
8555,-17.549999999999997
8556,-26.05
8557,-18.5
8558,-22.7
8559,-14.300000000000004
8560,-13.050000000000004
8561,-12.200000000000003
8562,-10.099999999999994
8563,-13.25
8564,-13.450000000000003
8565,-14.700000000000003
8566,-12.200000000000003
8567,-16.4
8568,-22.7
8569,-30.900000000000002
8570,-29.2
8571,-35.3
8572,-33.6
8573,-32.150000000000006
8574,32.95
8575,44.39999999999999
8576,-25.9047619
8577,-12.3547619
8578,-15.404761900000004
8579,-15.504761899999998
8580,-75.1547619
8581,-80.4047619
8582,-76.2047619
8583,-22.7
8584,-14.300000000000004
8585,-17.450000000000003
8586,-14.300000000000004
8587,-24.8
8588,-25.65
8589,-22.7
8590,-24.8
8591,-30.7
8592,-31.95
8593,-40.35
8594,-32.8
8595,-44.1
8596,-52.1
8597,-55.45
8598,-62.6
8599,-65.75
8600,-68.9
8601,-68.9
8602,-66.8
8603,-64.7
8604,-60.1
8605,-55.05
8606,-45.8
8607,-34.15
8608,-42.45
8609,-35.4
8610,-35.3
8611,-33.2
8612,-36.35
8613,-35.3
8614,-50.0
8615,-50.1
8616,-45.8
8617,-54.2
8618,-50.1
8619,-50.75
8620,-50.1
8621,-43.7
8622,24.349999999999994
8623,44.0
8624,-25.9047619
8625,-16.2547619
8626,-17.5047619
8627,-15.004761899999998
8628,-77.8047619
8629,-78.7047619
8630,-76.2047619
8631,-17.450000000000003
8632,-14.300000000000004
8633,-17.450000000000003
8634,-14.300000000000004
8635,-26.9
8636,-24.4
8637,-23.95
8638,-28.799999999999997
8639,-39.0
8640,-39.0
8641,-41.6
8642,-49.5
8643,-60.1
8644,-65.1
8645,-68.5
8646,-65.75
8647,-65.75
8648,-62.6
8649,-47.9
8650,-23.1
8651,-20.6
8652,-24.8
8653,-13.050000000000004
8654,-17.15
8655,-12.200000000000003
8656,-17.15
8657,-17.25
8658,-17.450000000000003
8659,-18.5
8660,-19.0
8661,-18.5
8662,-17.450000000000003
8663,-18.5
8664,-18.900000000000002
8665,-27.3
8666,-26.5
8667,-27.95
8668,-26.150000000000002
8669,-22.7
8670,40.19999999999999
8671,50.7
8672,-19.2047619
8673,-10.154761899999997
8674,-11.6047619
8675,-14.3547619
8676,-76.3047619
8677,-80.8047619
8678,-77.2547619
8679,-21.45
8680,-19.55
8681,-22.9
8682,-16.4
8683,-27.3
8684,-23.75
8685,-29.75
8686,-29.0
8687,-37.4
8688,-36.35
8689,-36.55
8690,-35.3
8691,-40.35
8692,-36.35
8693,-39.5
8694,-33.2
8695,-39.5
8696,-29.0
8697,-30.049999999999997
8698,-19.55
8699,-18.700000000000003
8700,-24.8
8701,-21.45
8702,-20.4
8703,-18.5
8704,-17.65
8705,-19.75
8706,-13.050000000000004
8707,-14.300000000000004
8708,32.0
8709,34.85
8710,34.85
8711,35.5
8712,37.400000000000006
8713,29.4
8714,34.0
8715,29.4
8716,31.5
8717,36.349999999999994
8718,96.5
8719,107.0
8720,38.7952381
8721,47.1952381
8722,45.0952381
8723,45.0952381
8724,-17.8047619
8725,-23.3547619
8726,-22.404761899999997
8727,32.55
8728,39.25
8729,31.5
8730,39.900000000000006
8731,31.5
8732,30.25
8733,33.199999999999996
8734,31.099999999999998
8735,26.25
8736,27.3
8737,25.2
8738,25.2
8739,24.55
8740,25.2
8741,25.2
8742,25.2
8743,24.900000000000002
8744,-18.5
8745,-20.6
8746,-15.550000000000004
8747,-16.4
8748,-20.6
8749,-10.099999999999994
8750,-16.1
8751,-10.950000000000003
8752,36.85
8753,35.699999999999996
8754,37.8
8755,34.65
8756,35.6
8757,37.45
8758,37.8
8759,37.8
8760,37.400000000000006
8761,30.150000000000002
8762,29.4
8763,27.3
8764,27.3
8765,29.8
8766,93.05
8767,104.9
8768,34.595238099999996
8769,43.3952381
8770,45.5952381
8771,45.0952381
8772,-19.804761900000003
8773,-24.3047619
8774,-22.9547619
8775,34.449999999999996
8776,40.949999999999996
8777,37.8
8778,39.900000000000006
8779,32.55
8780,31.099999999999998
8781,30.45
8782,32.75
8783,27.400000000000002
8784,31.0
8785,29.4
8786,28.35
8787,27.400000000000002
8788,28.35
8789,27.400000000000002
8790,30.45
8791,27.400000000000002
8792,31.5
8793,27.95
8794,33.6
8795,33.6
8796,26.25
8797,33.6
8798,35.699999999999996
8799,38.849999999999994
8800,39.5
8801,39.5
8802,39.05
8803,38.199999999999996
8804,33.6
8805,37.400000000000006
8806,37.8
8807,36.75
8808,37.400000000000006
8809,29.4
8810,27.3
8811,25.2
8812,27.3
8813,27.7
8814,92.30000000000001
8815,105.55
8816,41.295238100000006
8817,47.1952381
8818,46.1452381
8819,46.1452381
8820,-16.7547619
8821,-19.9047619
8822,-19.9047619
8823,41.6
8824,43.05
8825,35.699999999999996
8826,39.900000000000006
8827,31.5
8828,31.5
8829,39.6
8830,37.400000000000006
8831,29.900000000000002
8832,31.099999999999998
8833,29.900000000000002
8834,31.099999999999998
8835,26.9
8836,29.900000000000002
8837,25.6
8838,30.25
8839,23.1
8840,-13.350000000000001
8841,-16.1
8842,-11.549999999999997
8843,-11.150000000000006
8844,-15.350000000000001
8845,-6.950000000000003
8846,-9.25
8847,-6.950000000000003
8848,-13.350000000000001
8849,-13.950000000000003
8850,-10.600000000000001
8851,-16.4
8852,-21.549999999999997
8853,-12.850000000000001
8854,-13.549999999999997
8855,-16.200000000000003
8856,-13.600000000000001
8857,-19.45
8858,-21.85
8859,-22.7
8860,-24.900000000000002
8861,-20.2
8862,36.5
8863,51.75
8864,-15.404761900000004
8865,-5.954761900000001
8866,-7.004761899999998
8867,-9.904761899999997
8868,-72.9547619
8869,-78.3047619
8870,-74.1047619
8871,-18.2
8872,-14.300000000000004
8873,-18.900000000000002
8874,-14.300000000000004
8875,-24.4
8876,-18.5
8877,-28.700000000000003
8878,-20.6
8879,-33.2
8880,-26.9
8881,-33.6
8882,-33.2
8883,-41.6
8884,-37.4
8885,-39.95
8886,-34.55
8887,-40.35
8888,-40.15
8889,-40.15
8890,-38.25
8891,-27.75
8892,-37.4
8893,-19.75
8894,-20.85
8895,-14.300000000000004
8896,-14.300000000000004
8897,-12.200000000000003
8898,-10.099999999999994
8899,-11.800000000000004
8900,-13.149999999999999
8901,-13.450000000000003
8902,-10.5
8903,-15.149999999999999
8904,-11.150000000000006
8905,-20.2
8906,-22.7
8907,-28.15
8908,-28.599999999999998
8909,-24.8
8910,40.19999999999999
8911,53.849999999999994
8912,-10.254761899999998
8913,-2.8047619000000026
8914,-2.404761899999997
8915,-2.8047619000000026
8916,-67.8047619
8917,-72.0047619
8918,-77.2547619
8919,-20.6
8920,-18.0
8921,-22.400000000000002
8922,-14.300000000000004
8923,-27.75
8924,-20.6
8925,-32.35
8926,-30.900000000000002
8927,-44.75
8928,-47.05
8929,-50.0
8930,-42.65
8931,-45.8
8932,-44.75
8933,-47.9
8934,-52.1
8935,-53.8
8936,-54.2
8937,-54.2
8938,-54.2
8939,-52.1
8940,-55.9
8941,-52.1
8942,-62.8
8943,-49.9
8944,-47.05
8945,-44.75
8946,-44.75
8947,-44.75
8948,-49.9
8949,-47.05
8950,-48.3
8951,-47.05
8952,-48.95
8953,-63.45
8954,-58.4
8955,-63.45
8956,-69.95
8957,-51.45
8958,-0.09999999999999432
8959,32.2
8960,-28.0047619
8961,-16.654761900000004
8962,-16.4547619
8963,-16.4547619
8964,-80.4047619
8965,-80.8047619
8966,-80.4047619
8967,-20.6
8968,-16.4
8969,-18.5
8970,-14.300000000000004
8971,-25.6
8972,-23.75
8973,-32.9
8974,-34.8
8975,-47.05
8976,-37.6
8977,-47.05
8978,-50.0
8979,-53.15
8980,-49.15
8981,-50.1
8982,-49.05
8983,-51.9
8984,-39.7
8985,-35.3
8986,-29.0
8987,-21.65
8988,-23.75
8989,-18.900000000000002
8990,-28.599999999999998
8991,-20.2
8992,-20.9
8993,-22.3
8994,-16.4
8995,-19.0
8996,-16.0
8997,-13.450000000000003
8998,-12.200000000000003
8999,-16.4
9000,-14.100000000000001
9001,-23.1
9002,-20.6
9003,-20.2
9004,-21.65
9005,-18.5
9006,48.10000000000001
9007,57.0
9008,-12.154761899999997
9009,-4.904761899999997
9010,-7.004761899999998
9011,-7.004761899999998
9012,-72.0047619
9013,-74.5047619
9014,-74.1047619
9015,-15.550000000000004
9016,-9.25
9017,-13.25
9018,-14.300000000000004
9019,-20.2
9020,-10.950000000000003
9021,-18.5
9022,-14.300000000000004
9023,-24.8
9024,-22.200000000000003
9025,-22.200000000000003
9026,-21.45
9027,-22.200000000000003
9028,-22.200000000000003
9029,-22.200000000000003
9030,-20.8
9031,-25.0
9032,-16.4
9033,-14.399999999999999
9034,36.65
9035,38.849999999999994
9036,29.2
9037,39.900000000000006
9038,28.35
9039,37.8
9040,36.55
9041,32.75
9042,36.949999999999996
9043,33.6
9044,34.75
9045,39.900000000000006
9046,39.900000000000006
9047,39.900000000000006
9048,39.5
9049,28.15
9050,32.55
9051,31.5
9052,28.15
9053,31.5
9054,94.39999999999999
9055,107.0
9056,36.6952381
9057,47.5952381
9058,47.1952381
9059,45.0952381
9060,-15.9047619
9061,-22.0047619
9062,-17.8047619
9063,33.6
9064,40.949999999999996
9065,33.6
9066,39.5
9067,27.0
9068,31.5
9069,33.6
9070,33.6
9071,26.8
9072,30.35
9073,28.05
9074,28.05
9075,26.150000000000002
9076,26.8
9077,26.8
9078,31.5
9079,26.25
9080,29.3
9081,27.0
9082,31.5
9083,27.1
9084,25.2
9085,35.699999999999996
9086,37.8
9087,44.1
9088,42.400000000000006
9089,42.0
9090,41.25
9091,40.0
9092,35.699999999999996
9093,38.849999999999994
9094,39.900000000000006
9095,37.8
9096,44.5
9097,31.5
9098,39.900000000000006
9099,35.699999999999996
9100,35.699999999999996
9101,39.900000000000006
9102,103.85
9103,113.3
9104,48.245238099999995
9105,53.4952381
9106,53.4952381
9107,50.345238099999996
9108,-11.5047619
9109,-19.8547619
9110,-16.0047619
9111,35.699999999999996
9112,37.599999999999994
9113,34.65
9114,39.900000000000006
9115,31.5
9116,33.9
9117,34.1
9118,32.0
9119,27.75
9120,27.400000000000002
9121,27.0
9122,24.700000000000003
9123,24.700000000000003
9124,24.15
9125,22.05
9126,24.15
9127,23.1
9128,24.25
9129,24.25
9130,28.900000000000002
9131,29.0
9132,25.2
9133,29.1
9134,29.8
9135,31.099999999999998
9136,37.15
9137,37.8
9138,38.75
9139,38.75
9140,37.15
9141,37.15
9142,36.65
9143,36.65
9144,36.75
9145,33.6
9146,34.0
9147,34.0
9148,35.3
9149,36.75
9150,100.7
9151,107.0
9152,45.0952381
9153,51.3952381
9154,53.4952381
9155,51.3952381
9156,-14.254761899999998
9157,-20.3047619
9158,-20.954761899999998
9159,37.8
9160,38.849999999999994
9161,34.65
9162,32.75
9163,31.5
9164,34.65
9165,34.65
9166,34.1
9167,28.900000000000002
9168,29.6
9169,29.2
9170,29.4
9171,25.950000000000003
9172,28.15
9173,27.7
9174,28.450000000000003
9175,24.15
9176,27.799999999999997
9177,28.55
9178,28.75
9179,30.35
9180,30.65
9181,41.150000000000006
9182,36.1
9183,41.150000000000006
9184,37.8
9185,37.8
9186,39.5
9187,34.65
9188,32.35
9189,35.699999999999996
9190,35.5
9191,33.3
9192,31.099999999999998
9193,23.5
9194,26.45
9195,23.95
9196,25.5
9197,26.8
9198,93.05
9199,104.05
9200,35.6452381
9201,42.1452381
9202,42.9952381
9203,42.345238099999996
9204,-22.0047619
9205,-26.9547619
9206,-24.0047619
9207,33.7
9208,38.199999999999996
9209,36.75
9210,34.65
9211,32.95
9212,33.6
9213,34.75
9214,29.1
9215,25.2
9216,29.6
9217,25.0
9218,28.05
9219,22.7
9220,-25.65
9221,-29.0
9222,-22.9
9223,-29.0
9224,-23.75
9225,-23.75
9226,-22.7
9227,-17.85
9228,-29.0
9229,-22.5
9230,-18.5
9231,-20.6
9232,-24.8
9233,-23.450000000000003
9234,-23.75
9235,-24.6
9236,-22.7
9237,-20.6
9238,-17.450000000000003
9239,-20.6
9240,-20.6
9241,-29.0
9242,-26.7
9243,-27.1
9244,-30.25
9245,-26.7
9246,35.8
9247,46.400000000000006
9248,32.4952381
9249,42.8952381
9250,44.8952381
9251,45.0952381
9252,-17.6047619
9253,-24.1047619
9254,-22.0047619
9255,35.699999999999996
9256,37.8
9257,34.85
9258,37.400000000000006
9259,30.25
9260,-18.5
9261,-15.350000000000001
9262,-14.300000000000004
9263,-20.5
9264,-20.8
9265,-23.55
9266,-19.950000000000003
9267,-25.299999999999997
9268,-22.7
9269,-24.8
9270,-21.95
9271,-27.200000000000003
9272,22.05
9273,22.599999999999998
9274,23.1
9275,25.2
9276,21.0
9277,26.25
9278,23.95
9279,27.3
9280,23.95
9281,27.1
9282,25.2
9283,26.349999999999998
9284,25.2
9285,27.7
9286,31.5
9287,28.35
9288,31.5
9289,22.25
9290,24.15
9291,21.85
9292,-29.0
9293,-27.95
9294,29.700000000000003
9295,48.80000000000001
9296,-15.804761900000003
9297,-8.054761900000003
9298,-8.054761900000003
9299,-8.054761900000003
9300,-73.0547619
9301,-76.0047619
9302,-73.0547619
9303,-17.450000000000003
9304,-11.150000000000006
9305,-15.550000000000004
9306,-10.5
