,Grid
9307,-20.6
9308,-27.650000000000002
9309,-29.65
9310,-23.75
9311,-35.3
9312,-27.75
9313,-35.3
9314,-29.0
9315,-36.35
9316,-31.1
9317,-33.2
9318,-27.549999999999997
9319,-34.25
9320,29.5
9321,29.3
9322,33.6
9323,31.099999999999998
9324,27.3
9325,39.5
9326,33.6
9327,38.849999999999994
9328,31.5
9329,33.6
9330,35.699999999999996
9331,33.6
9332,-18.5
9333,-14.300000000000004
9334,-14.300000000000004
9335,-16.4
9336,-14.300000000000004
9337,-24.049999999999997
9338,-19.35
9339,-21.85
9340,-20.6
9341,-14.300000000000004
9342,43.75
9343,55.3
9344,-13.304761900000003
9345,-5.404761899999997
9346,44.5952381
9347,44.5952381
9348,-18.8547619
9349,-20.954761899999998
9350,-21.154761899999997
9351,36.1
9352,38.1
9353,35.2
9354,39.900000000000006
9355,27.7
9356,-20.6
9357,-22.7
9358,-20.2
9359,-26.9
9360,-23.75
9361,-27.549999999999997
9362,-22.3
9363,-27.75
9364,-24.8
9365,-29.0
9366,-23.75
9367,-27.85
9368,-27.549999999999997
9369,-23.75
9370,-23.55
9371,-22.5
9372,-20.099999999999998
9373,-16.0
9374,-22.7
9375,-14.600000000000001
9376,-17.1
9377,-18.5
9378,-18.5
9379,-18.5
9380,-17.25
9381,-14.300000000000004
9382,35.3
9383,33.6
9384,37.8
9385,27.1
9386,31.5
9387,30.049999999999997
9388,27.7
9389,29.4
9390,94.80000000000001
9391,105.75
9392,36.6952381
9393,45.0952381
9394,45.0952381
9395,45.0952381
9396,-18.6547619
9397,-21.9047619
9398,-19.9047619
9399,35.4
9400,40.650000000000006
9401,35.6
9402,36.1
9403,27.3
9404,30.45
9405,30.45
9406,30.45
9407,26.05
9408,29.4
9409,25.4
9410,27.3
9411,23.95
9412,26.65
9413,23.95
9414,27.3
9415,24.900000000000002
9416,25.4
9417,25.2
9418,28.15
9419,27.3
9420,25.2
9421,36.349999999999994
9422,37.8
9423,42.0
9424,36.75
9425,36.75
9426,36.75
9427,38.0
9428,37.8
9429,38.75
9430,38.199999999999996
9431,35.699999999999996
9432,38.849999999999994
9433,31.5
9434,30.45
9435,29.4
9436,30.25
9437,31.9
9438,96.1
9439,107.0
9440,39.7452381
9441,45.5952381
9442,45.0952381
9443,44.6952381
9444,-19.9047619
9445,-22.404761899999997
9446,-21.3547619
9447,33.6
9448,36.2
9449,33.7
9450,33.6
9451,22.799999999999997
9452,28.35
9453,33.7
9454,32.55
9455,26.65
9456,28.75
9457,25.85
9458,26.8
9459,26.25
9460,26.8
9461,25.85
9462,26.8
9463,26.25
9464,26.8
9465,26.65
9466,26.65
9467,26.65
9468,30.45
9469,32.55
9470,29.2
9471,36.2
9472,36.1
9473,39.05
9474,38.199999999999996
9475,36.75
9476,-13.25
9477,-12.400000000000006
9478,-9.050000000000004
9479,-11.150000000000006
9480,-10.099999999999994
9481,-19.15
9482,-19.75
9483,-21.45
9484,-22.5
9485,-17.25
9486,44.39999999999999
9487,55.95
9488,-11.204761900000001
9489,-4.904761899999997
9490,-4.904761899999997
9491,-4.904761899999997
9492,-69.9047619
9493,-70.4047619
9494,-69.9047619
9495,-11.800000000000004
9496,-8.0
9497,-14.600000000000001
9498,-14.100000000000001
9499,-18.1
9500,-21.65
9501,-17.85
9502,-20.8
9503,-23.1
9504,-21.65
9505,-25.0
9506,-21.65
9507,-23.75
9508,-23.450000000000003
9509,-23.75
9510,29.2
9511,26.25
9512,26.8
9513,26.25
9514,24.700000000000003
9515,24.700000000000003
9516,31.0
9517,42.400000000000006
9518,35.4
9519,39.900000000000006
9520,36.75
9521,35.699999999999996
9522,36.75
9523,36.75
9524,35.699999999999996
9525,35.699999999999996
9526,34.65
9527,32.55
9528,37.8
9529,28.35
9530,-18.700000000000003
9531,-22.7
9532,-23.35
9533,-19.55
9534,46.7
9535,53.3
9536,-14.3547619
9537,-7.1047619
9538,39.8452381
9539,39.8452381
9540,-24.1047619
9541,-27.054761900000003
9542,-23.6047619
9543,33.6
9544,40.099999999999994
9545,36.45
9546,37.8
9547,29.4
9548,26.45
9549,34.65
9550,35.699999999999996
9551,27.3
9552,28.35
9553,28.35
9554,-21.65
9555,-25.75
9556,-22.5
9557,-24.8
9558,-21.65
9559,-25.85
9560,25.2
9561,28.35
9562,-24.8
9563,-21.65
9564,-31.1
9565,-19.55
9566,-31.1
9567,-19.55
9568,-20.9
9569,-19.55
9570,-20.6
9571,-20.6
9572,-18.5
9573,-18.5
9574,-19.55
9575,-24.8
9576,-20.6
9577,-31.1
9578,-21.65
9579,-25.45
9580,-27.549999999999997
9581,-22.7
9582,35.349999999999994
9583,46.5
9584,-18.554761900000003
9585,-7.1047619
9586,-5.954761900000001
9587,-5.954761900000001
9588,-72.0047619
9589,-73.0547619
9590,-70.9547619
9591,-12.200000000000003
9592,-9.050000000000004
9593,-11.049999999999997
9594,-10.099999999999994
9595,-18.700000000000003
9596,-15.649999999999999
9597,-18.4
9598,-17.450000000000003
9599,-20.6
9600,-18.5
9601,-22.7
9602,-22.7
9603,-26.9
9604,-24.6
9605,-25.85
9606,-20.6
9607,-25.85
9608,-25.0
9609,-23.75
9610,-24.4
9611,-20.6
9612,-24.3
9613,-20.5
9614,-29.0
9615,-20.6
9616,-23.1
9617,-17.85
9618,31.5
9619,34.0
9620,31.400000000000002
9621,35.05
9622,37.599999999999994
9623,33.6
9624,31.5
9625,19.4
9626,23.1
9627,19.3
9628,21.85
9629,25.2
9630,88.94999999999999
9631,93.25
9632,34.2952381
9633,38.1452381
9634,37.745238099999995
9635,35.6452381
9636,-23.2047619
9637,-25.154761899999997
9638,-22.0047619
9639,36.75
9640,39.900000000000006
9641,37.8
9642,38.849999999999994
9643,32.55
9644,32.55
9645,32.25
9646,30.55
9647,26.8
9648,29.2
9649,25.2
9650,28.450000000000003
9651,24.15
9652,27.3
9653,26.25
9654,28.650000000000002
9655,25.4
9656,35.05
9657,31.5
9658,36.85
9659,31.9
9660,34.65
9661,38.849999999999994
9662,33.9
9663,38.95
9664,33.6
9665,35.2
9666,33.6
9667,31.5
9668,31.5
9669,33.6
9670,34.65
9671,32.55
9672,33.6
9673,25.0
9674,22.05
9675,23.4
9676,20.7
9677,25.0
9678,92.30000000000001
9679,101.55
9680,34.595238099999996
9681,42.9952381
9682,39.8452381
9683,40.8952381
9684,-19.9047619
9685,-22.0047619
9686,-22.0047619
9687,35.4
9688,39.05
9689,33.6
9690,37.8
9691,29.4
9692,28.15
9693,30.45
9694,29.4
9695,25.2
9696,31.5
9697,27.3
9698,26.9
9699,25.5
9700,25.5
9701,24.8
9702,29.4
9703,26.25
9704,26.9
9705,26.8
9706,31.5
9707,28.450000000000003
9708,27.3
9709,37.8
9710,28.35
9711,33.6
9712,32.55
9713,33.6
9714,32.55
9715,31.5
9716,32.55
9717,34.25
9718,32.85
9719,34.35
9720,37.8
9721,29.4
9722,31.5
9723,29.4
9724,28.15
9725,34.55
9726,94.80000000000001
9727,107.0
9728,38.3952381
9729,45.2952381
9730,44.9952381
9731,44.2452381
9732,-19.9047619
9733,-23.2547619
9734,-19.9047619
9735,34.65
9736,40.15
9737,35.699999999999996
9738,42.0
9739,31.8
9740,29.4
9741,29.4
9742,34.1
9743,26.150000000000002
9744,26.65
9745,26.25
9746,26.25
9747,23.1
9748,25.2
9749,23.1
9750,25.2
9751,25.2
9752,28.15
9753,28.55
9754,33.199999999999996
9755,33.6
9756,29.4
9757,38.849999999999994
9758,31.5
9759,37.8
9760,34.0
9761,33.8
9762,34.65
9763,31.5
9764,34.75
9765,35.699999999999996
9766,36.2
9767,33.6
9768,35.699999999999996
9769,26.05
9770,27.1
9771,26.400000000000002
9772,24.900000000000002
9773,28.650000000000002
9774,96.7
9775,105.39999999999999
9776,37.745238099999995
9777,43.4952381
9778,43.4952381
9779,43.4952381
9780,-20.954761899999998
9781,-22.8547619
9782,-21.5047619
9783,33.6
9784,39.900000000000006
9785,33.6
9786,36.55
9787,27.3
9788,32.55
9789,32.15
9790,31.7
9791,24.8
9792,29.2
9793,24.25
9794,27.3
9795,24.700000000000003
9796,26.25
9797,21.400000000000002
9798,27.1
9799,24.700000000000003
9800,25.4
9801,23.95
9802,29.6
9803,26.9
9804,29.4
9805,37.8
9806,29.4
9807,35.6
9808,30.45
9809,31.6
9810,33.6
9811,32.35
9812,33.6
9813,35.3
9814,32.75
9815,31.6
9816,35.699999999999996
9817,26.45
9818,-20.5
9819,-22.3
9820,-24.35
9821,-22.3
9822,95.45
9823,103.85
9824,40.045238100000006
9825,44.0452381
9826,44.0452381
9827,44.0452381
9828,-20.954761899999998
9829,-22.0047619
9830,-20.954761899999998
9831,35.9
9832,41.6
9833,36.949999999999996
9834,36.349999999999994
9835,29.4
9836,28.15
9837,31.7
9838,27.3
9839,23.5
9840,26.25
9841,25.2
9842,25.2
9843,23.95
9844,27.3
9845,23.3
9846,28.35
9847,24.700000000000003
9848,31.099999999999998
9849,26.25
9850,35.699999999999996
9851,35.9
9852,33.6
9853,40.949999999999996
9854,35.9
9855,39.8
9856,37.9
9857,39.4
9858,36.75
9859,34.449999999999996
9860,35.5
9861,37.8
9862,33.6
9863,31.5
9864,37.8
9865,27.3
9866,32.95
9867,30.45
9868,26.45
9869,28.35
9870,88.3
9871,96.7
9872,33.7452381
9873,38.3952381
9874,38.1452381
9875,36.6952381
9876,-23.3547619
9877,-32.5047619
9878,-25.154761899999997
9879,27.95
9880,-13.350000000000001
9881,-18.700000000000003
9882,-14.950000000000003
9883,-24.8
9884,-20.6
9885,-16.9
9886,-18.5
9887,-25.299999999999997
9888,-16.6
9889,-20.6
9890,-23.849999999999998
9891,-30.049999999999997
9892,-24.6
9893,-26.9
9894,-23.75
9895,-29.0
9896,-29.0
9897,-27.549999999999997
9898,-31.1
9899,-22.3
9900,-33.2
9901,-20.299999999999997
9902,-23.95
9903,-19.849999999999998
9904,-19.55
9905,-12.200000000000003
9906,-11.150000000000006
9907,-15.350000000000001
9908,-15.350000000000001
9909,-14.0
9910,-10.75
9911,-13.25
9912,-11.150000000000006
9913,-22.7
9914,-24.8
9915,-25.299999999999997
9916,-27.549999999999997
9917,-27.1
9918,41.8
9919,50.7
9920,-11.204761900000001
9921,-5.1047619
9922,-5.8547619
9923,-6.154761899999997
9924,-69.4047619
9925,-76.3047619
9926,-70.4047619
9927,-17.450000000000003
9928,42.0
9929,39.900000000000006
9930,40.949999999999996
9931,31.5
9932,44.1
9933,42.199999999999996
9934,42.0
9935,36.1
9936,31.5
9937,28.35
9938,-29.0
9939,-33.2
9940,-31.299999999999997
9941,-33.2
9942,-31.1
9943,-33.2
9944,-35.3
9945,-35.3
9946,-37.0
9947,-37.3
9948,-38.25
9949,-32.8
9950,-37.4
9951,-33.2
9952,-33.5
9953,-25.2
9954,-26.5
9955,-20.6
9956,-26.5
9957,-18.5
9958,-14.300000000000004
9959,-17.65
9960,-18.2
9961,-32.35
9962,-27.95
9963,-30.25
9964,-35.3
9965,-25.2
9966,43.35000000000001
9967,46.5
9968,-13.404761899999997
9969,-7.004761899999998
9970,-7.004761899999998
9971,-5.754761899999998
9972,-70.3047619
9973,-72.0047619
9974,-69.7047619
9975,-11.349999999999994
9976,-10.099999999999994
9977,-10.099999999999994
9978,-7.599999999999994
9979,-16.4
9980,-12.400000000000006
9981,-19.55
9982,-19.55
9983,-27.0
9984,-24.8
9985,-26.9
9986,-26.6
9987,-27.95
9988,-26.9
9989,-27.95
9990,-22.7
9991,-24.8
9992,-17.65
9993,-16.4
9994,-15.149999999999999
9995,-18.5
9996,-19.55
9997,-8.0
9998,-18.5
9999,-9.050000000000004
10000,-11.150000000000006
10001,-10.600000000000001
10002,-12.700000000000003
10003,-10.099999999999994
10004,-12.700000000000003
10005,-10.200000000000003
10006,-11.150000000000006
10007,-13.149999999999999
10008,-8.0
10009,-18.5
10010,-10.099999999999994
10011,-18.0
10012,-23.450000000000003
10013,-18.900000000000002
10014,47.650000000000006
10015,54.80000000000001
10016,-12.254761900000005
10017,-6.804761900000003
10018,-11.504761899999998
10019,-12.454761900000001
10020,-70.9547619
10021,-78.3047619
10022,-76.2047619
10023,-22.7
10024,-22.7
10025,-24.8
10026,-28.5
10027,-32.35
10028,-31.1
10029,-29.849999999999998
10030,-29.0
10031,-41.4
10032,-33.2
10033,-39.9
10034,-34.25
10035,-41.2
10036,-35.3
10037,-40.75
10038,-33.85
10039,-39.1
10040,-35.3
10041,-31.1
10042,-24.8
10043,-21.45
10044,-20.6
10045,-17.450000000000003
10046,-24.8
10047,-19.55
10048,-19.75
10049,-18.3
10050,-20.8
10051,-21.099999999999998
10052,-18.900000000000002
10053,-18.5
10054,-14.950000000000003
10055,-18.1
10056,-20.4
10057,-26.9
10058,-27.95
10059,-29.0
10060,-29.1
10061,-25.0
10062,41.25
10063,50.7
10064,-16.054761900000003
10065,-8.454761900000001
10066,-12.054761900000003
10067,-10.254761899999998
10068,-72.6547619
10069,-77.0547619
10070,-72.0047619
10071,-18.5
10072,-10.099999999999994
10073,-15.25
10074,-12.0
10075,-20.6
10076,-14.300000000000004
10077,-18.5
10078,-15.350000000000001
10079,-22.7
10080,-22.3
10081,-24.8
10082,-21.95
10083,-26.400000000000002
10084,-26.8
10085,-26.9
10086,-21.85
10087,-20.6
10088,-17.450000000000003
10089,-18.5
10090,-14.700000000000003
10091,-14.700000000000003
10092,-21.349999999999998
10093,-14.300000000000004
10094,-17.450000000000003
10095,-13.25
10096,-13.450000000000003
10097,-12.200000000000003
10098,-14.300000000000004
10099,-14.100000000000001
10100,-13.25
10101,-10.299999999999997
10102,-12.400000000000006
10103,-12.200000000000003
10104,-11.150000000000006
10105,-14.300000000000004
10106,-12.200000000000003
10107,-12.400000000000006
10108,-14.700000000000003
10109,-11.800000000000004
10110,49.45
10111,60.349999999999994
10112,-8.454761900000001
10113,-3.204761900000001
10114,-0.7047619000000012
10115,-1.204761899999994
10116,-16.2047619
10117,-19.0547619
10118,-15.7047619
10119,40.300000000000004
10120,49.75
10121,43.25
10122,48.3
10123,36.75
10124,35.699999999999996
10125,31.5
10126,33.199999999999996
10127,26.400000000000002
10128,27.3
10129,26.8
10130,27.3
10131,25.5
10132,25.6
10133,24.35
10134,26.8
10135,25.950000000000003
10136,27.200000000000003
10137,27.3
10138,34.65
10139,36.5
10140,31.9
10141,42.400000000000006
10142,36.55
10143,40.85
10144,39.900000000000006
10145,35.699999999999996
10146,33.8
10147,31.5
10148,30.55
10149,32.25
10150,33.6
10151,31.5
10152,34.449999999999996
10153,27.3
10154,-23.75
10155,-26.5
10156,-26.8
10157,-24.3
10158,46.5
10159,54.900000000000006
10160,-7.004761899999998
10161,-0.7047619000000012
10162,3.4952381000000017
10163,4.1452381
10164,-60.4547619
10165,-63.6047619
10166,-64.6547619
10167,-7.149999999999999
10168,-2.1000000000000014
10169,-10.099999999999994
10170,-12.200000000000003
10171,-23.75
10172,-15.350000000000001
10173,-17.25
10174,-18.5
10175,-24.8
10176,-20.6
10177,-23.75
10178,-24.8
10179,-25.099999999999998
10180,-24.900000000000002
10181,-24.900000000000002
10182,-24.900000000000002
10183,-24.8
10184,-23.75
10185,-24.4
10186,-20.6
10187,-20.6
10188,-19.55
10189,-6.700000000000003
10190,-14.300000000000004
10191,-7.899999999999999
10192,-12.599999999999994
10193,-14.300000000000004
10194,-17.35
10195,-19.55
10196,-15.350000000000001
10197,-16.0
10198,-15.450000000000003
10199,-18.1
10200,-17.049999999999997
10201,-24.700000000000003
10202,-23.0
10203,-23.55
10204,-24.8
10205,-22.7
10206,47.55000000000001
10207,49.75
10208,-4.704761900000001
10209,5.595238100000003
10210,1.4952380999999946
10211,2.2452381000000017
10212,-63.6047619
10213,-66.7547619
10214,-66.1047619
10215,-9.050000000000004
10216,-5.899999999999999
10217,-8.849999999999994
10218,-13.050000000000004
10219,-16.6
10220,-15.149999999999999
10221,-12.599999999999994
10222,-14.300000000000004
10223,-21.85
10224,-21.65
10225,-21.65
10226,-21.45
10227,-23.2
10228,-21.45
10229,-23.2
10230,-23.75
10231,-24.8
10232,-24.8
10233,-24.8
10234,-23.55
10235,-22.200000000000003
10236,25.2
10237,33.6
10238,28.55
10239,33.4
10240,35.699999999999996
10241,36.949999999999996
10242,38.199999999999996
10243,37.8
10244,37.15
10245,39.25
10246,37.8
10247,36.349999999999994
10248,34.65
10249,26.25
10250,31.299999999999997
10251,28.35
10252,26.25
10253,27.3
10254,91.8
10255,99.85
10256,35.6452381
10257,41.295238100000006
10258,46.695238100000005
10259,47.1952381
10260,-18.2047619
10261,-24.1047619
10262,-20.1047619
10263,33.7
10264,42.95
10265,38.4
10266,38.849999999999994
10267,32.45
10268,32.95
10269,29.8
10270,31.5
10271,22.05
10272,27.5
10273,25.2
10274,29.0
10275,22.9
10276,27.3
10277,23.3
10278,26.25
10279,23.1
10280,25.099999999999998
10281,23.2
10282,23.1
10283,25.2
10284,22.05
10285,27.1
10286,22.05
10287,27.95
10288,22.05
10289,29.4
10290,25.2
10291,27.400000000000002
10292,26.25
10293,28.25
10294,27.400000000000002
10295,27.400000000000002
10296,28.650000000000002
10297,21.0
10298,23.1
10299,22.05
10300,21.0
10301,23.849999999999998
10302,87.05
10303,94.60000000000001
10304,31.245238099999998
10305,36.9952381
10306,37.8452381
10307,37.745238099999995
10308,-26.2047619
10309,-28.304761900000003
10310,-24.1047619
10311,33.6
10312,42.0
10313,36.75
10314,35.8
10315,27.3
10316,25.2
10317,19.4
10318,26.25
10319,21.85
10320,25.2
10321,23.1
10322,26.25
10323,22.05
10324,24.700000000000003
10325,24.25
10326,25.2
10327,24.55
10328,27.3
10329,27.3
10330,32.55
10331,35.2
10332,29.4
10333,40.300000000000004
10334,33.6
10335,39.5
10336,39.900000000000006
10337,38.650000000000006
10338,38.0
10339,36.55
10340,36.949999999999996
10341,36.75
10342,35.2
10343,34.449999999999996
10344,35.699999999999996
10345,29.8
10346,35.5
10347,32.15
10348,29.700000000000003
10349,35.3
10350,94.7
10351,104.80000000000001
10352,38.5952381
10353,47.5952381
10354,45.745238099999995
10355,47.1952381
10356,-18.8547619
10357,-23.0547619
10358,-20.1047619
10359,39.900000000000006
10360,43.05
10361,38.0
10362,37.599999999999994
10363,28.650000000000002
10364,35.699999999999996
10365,32.55
10366,31.5
10367,24.700000000000003
10368,27.25
10369,27.3
10370,26.8
10371,21.0
10372,23.1
10373,16.8
10374,26.9
10375,22.05
10376,29.4
10377,27.3
10378,33.6
10379,35.699999999999996
10380,30.45
10381,42.85
10382,-18.5
10383,-10.5
10384,-11.049999999999997
10385,-15.350000000000001
10386,-16.800000000000004
10387,-18.5
10388,-18.5
10389,-18.5
10390,-18.5
10391,-24.8
10392,-20.6
10393,-29.0
10394,-26.6
10395,-26.9
10396,-23.75
10397,-25.45
10398,42.10000000000001
10399,52.8
10400,-15.804761900000003
10401,-7.404761899999997
10402,-9.1047619
10403,-10.154761899999997
10404,-72.0047619
10405,-79.3047619
10406,-72.0047619
10407,-18.900000000000002
10408,-11.150000000000006
10409,-13.25
10410,-18.5
10411,-18.5
10412,-14.300000000000004
10413,-23.75
10414,-19.55
10415,-28.15
10416,-27.95
10417,-30.7
10418,-27.95
10419,-31.1
10420,-30.7
10421,-29.849999999999998
10422,-27.95
10423,-26.9
10424,-22.200000000000003
10425,-18.5
10426,-18.5
10427,-18.5
10428,-20.6
10429,-12.200000000000003
10430,-22.7
10431,-14.300000000000004
10432,-15.649999999999999
10433,-16.700000000000003
10434,-17.25
10435,-19.55
10436,-16.0
10437,-15.899999999999999
10438,-14.300000000000004
10439,-18.5
10440,-14.300000000000004
10441,-22.7
10442,-21.45
10443,-23.650000000000002
10444,-20.6
10445,-19.75
10446,45.45
10447,50.8
10448,-8.254761899999998
10449,-4.504761899999998
10450,-5.304761900000003
10451,-4.904761899999997
10452,-67.3047619
10453,-69.9047619
10454,-68.8547619
10455,-8.0
10456,44.1
10457,37.8
10458,39.900000000000006
10459,33.6
10460,32.55
10461,29.8
10462,27.3
10463,25.099999999999998
10464,25.2
10465,25.2
10466,25.299999999999997
10467,23.599999999999998
10468,23.599999999999998
10469,23.599999999999998
10470,26.9
10471,25.2
10472,30.45
10473,30.85
10474,34.95
10475,36.949999999999996
10476,31.6
10477,42.0
10478,34.0
10479,39.900000000000006
10480,42.0
10481,42.0
10482,42.0
10483,39.900000000000006
10484,39.900000000000006
10485,39.900000000000006
10486,41.150000000000006
10487,39.900000000000006
10488,39.900000000000006
10489,35.05
10490,36.949999999999996
10491,33.6
10492,36.55
10493,37.400000000000006
10494,103.75
10495,106.15
10496,42.9952381
10497,47.6952381
10498,2.4452380999999974
10499,4.345238100000003
10500,-62.5547619
10501,-66.5547619
10502,-67.8047619
10503,-8.0
10504,-5.049999999999997
10505,-13.25
10506,-13.450000000000003
10507,-16.0
10508,-16.800000000000004
10509,-18.0
10510,-19.950000000000003
10511,-20.2
10512,-16.4
10513,-20.6
10514,-19.65
10515,-22.7
10516,-21.0
10517,-22.7
10518,30.65
10519,28.15
10520,33.1
10521,31.5
10522,36.1
10523,37.8
10524,29.4
10525,40.949999999999996
10526,36.2
10527,39.900000000000006
10528,36.949999999999996
10529,37.8
10530,-11.450000000000003
10531,-14.700000000000003
10532,-11.800000000000004
10533,-12.200000000000003
10534,-12.200000000000003
10535,-12.200000000000003
10536,-11.800000000000004
10537,-16.800000000000004
10538,-18.2
10539,-19.25
10540,-20.6
10541,-18.5
10542,47.55000000000001
10543,58.25
10544,-8.154761899999997
10545,-0.3047619000000026
10546,49.7952381
10547,49.7952381
10548,-15.2047619
10549,-17.504761900000002
10550,-15.304761899999999
10551,45.15
10552,46.2
10553,41.150000000000006
10554,42.0
10555,35.3
10556,42.5
10557,42.0
10558,41.349999999999994
10559,33.6
10560,34.449999999999996
10561,33.1
10562,32.55
10563,31.5
10564,31.7
10565,29.4
10566,31.7
10567,31.7
10568,31.7
10569,31.5
10570,29.4
10571,35.699999999999996
10572,28.35
10573,37.8
10574,34.85
10575,39.900000000000006
10576,41.25
10577,39.5
10578,40.650000000000006
10579,40.0
10580,40.949999999999996
10581,40.949999999999996
10582,40.949999999999996
10583,40.300000000000004
10584,38.849999999999994
10585,31.65
10586,-17.85
10587,-20.2
10588,-18.5
10589,-18.5
10590,45.45
10591,54.900000000000006
10592,-6.504761899999998
10593,-0.6047618999999997
10594,-0.20476190000000116
10595,-0.7047619000000012
10596,-65.7047619
10597,-69.9047619
10598,-21.154761899999997
10599,36.75
10600,39.05
10601,37.8
10602,36.55
10603,34.0
10604,35.699999999999996
10605,32.65
10606,36.45
10607,24.25
10608,27.400000000000002
10609,24.25
10610,25.2
10611,24.35
10612,25.2
10613,24.15
10614,25.2
10615,24.55
10616,-20.7
10617,-25.45
10618,-25.85
10619,-18.900000000000002
10620,-25.85
10621,-14.300000000000004
10622,23.2
10623,34.35
10624,32.55
10625,39.8
10626,-9.699999999999996
10627,-11.450000000000003
10628,-10.5
10629,-11.150000000000006
10630,-10.099999999999994
10631,-10.099999999999994
10632,-10.099999999999994
10633,-18.5
10634,-18.1
10635,-19.0
10636,-18.900000000000002
10637,-16.4
10638,47.150000000000006
10639,54.900000000000006
10640,-3.8547618999999997
10641,-3.3047618999999955
10642,-3.3047618999999955
10643,-3.204761900000001
10644,-68.3047619
10645,-69.9047619
10646,-18.8547619
10647,41.25
10648,43.6
10649,39.6
10650,43.05
10651,33.6
10652,39.900000000000006
10653,32.75
10654,35.65
10655,26.150000000000002
10656,30.45
10657,29.5
10658,30.049999999999997
10659,27.3
10660,28.35
10661,28.35
10662,29.4
10663,28.35
10664,37.8
10665,35.699999999999996
10666,39.05
10667,37.8
10668,30.150000000000002
10669,42.400000000000006
10670,36.0
10671,44.1
10672,40.0
10673,38.3
10674,39.5
10675,37.8
10676,41.8
10677,40.0
10678,42.0
10679,40.0
10680,43.449999999999996
10681,38.199999999999996
10682,39.900000000000006
10683,37.8
10684,37.5
10685,40.099999999999994
10686,101.75
10687,110.15
10688,46.695238100000005
10689,50.345238099999996
10690,53.595238099999996
10691,52.345238099999996
10692,-14.6547619
10693,-18.8547619
10694,-17.4047619
10695,41.900000000000006
10696,44.1
10697,36.5
10698,39.5
10699,31.200000000000003
10700,35.699999999999996
10701,31.7
10702,34.85
10703,29.900000000000002
10704,31.5
10705,31.5
10706,29.900000000000002
10707,29.900000000000002
10708,29.900000000000002
10709,29.900000000000002
10710,31.099999999999998
10711,30.45
10712,31.5
10713,33.7
10714,35.9
10715,36.75
10716,31.5
10717,47.25
10718,37.8
10719,46.2
10720,42.0
10721,42.85
10722,44.1
10723,41.150000000000006
10724,44.1
10725,43.7
10726,39.900000000000006
10727,38.199999999999996
10728,41.150000000000006
10729,35.699999999999996
10730,38.650000000000006
10731,36.75
10732,38.199999999999996
10733,43.25
10734,103.65
10735,114.35000000000001
10736,52.6452381
10737,56.7452381
10738,54.545238100000006
10739,54.545238100000006
10740,-9.0047619
10741,-11.5047619
10742,-11.5047619
10743,48.3
10744,52.1
10745,44.1
10746,46.2
10747,34.85
10748,36.75
10749,32.15
10750,36.75
10751,29.2
10752,31.5
10753,31.299999999999997
10754,29.4
10755,29.4
10756,29.4
10757,29.4
10758,30.049999999999997
10759,30.65
10760,30.75
10761,30.65
10762,31.5
10763,36.75
10764,33.6
10765,50.0
10766,42.0
10767,48.4
10768,53.550000000000004
10769,56.7
10770,50.4
10771,48.7
10772,47.15
10773,47.15
10774,50.4
10775,50.4
10776,50.4
10777,46.2
10778,49.15
10779,45.55
10780,44.6
10781,47.45
10782,113.10000000000001
10783,132.20000000000002
10784,67.1452381
10785,93.3952381
10786,86.34523809999999
10787,76.59523809999999
10788,11.5952381
10789,-1.0047619
10790,-0.5047619
10791,60.9
10792,71.39999999999999
10793,47.55
10794,48.3
10795,37.8
10796,33.199999999999996
10797,31.5
10798,31.8
10799,27.95
10800,30.55
10801,27.3
10802,29.4
10803,28.35
10804,28.900000000000002
10805,28.35
10806,29.6
10807,28.450000000000003
10808,31.5
10809,30.45
10810,30.45
10811,30.65
10812,31.0
10813,45.15
10814,34.0
10815,42.0
10816,37.8
10817,39.85
10818,40.650000000000006
10819,38.1
10820,41.150000000000006
10821,40.55
10822,42.0
10823,41.6
10824,43.25
10825,35.3
10826,37.8
10827,35.9
10828,34.65
10829,38.3
10830,99.85
10831,114.35000000000001
10832,47.4952381
10833,53.4952381
10834,55.5952381
10835,56.4452381
10836,-13.6047619
10837,-19.9047619
10838,-18.8547619
10839,44.400000000000006
10840,47.25
10841,35.699999999999996
10842,41.5
10843,31.9
10844,37.400000000000006
10845,28.450000000000003
10846,33.199999999999996
10847,28.650000000000002
10848,31.299999999999997
10849,31.0
10850,29.4
10851,28.900000000000002
10852,28.900000000000002
10853,29.4
10854,31.0
10855,28.900000000000002
10856,31.5
10857,31.0
10858,30.45
10859,37.8
10860,29.1
10861,46.2
10862,36.75
10863,46.0
10864,43.05
10865,46.2
10866,46.2
10867,45.8
10868,45.35
10869,44.95
10870,46.3
10871,46.2
10872,49.55
10873,42.199999999999996
10874,40.75
10875,36.75
10876,37.400000000000006
10877,38.199999999999996
10878,100.35
10879,111.19999999999999
10880,45.2952381
10881,50.8952381
10882,49.2952381
10883,49.2952381
10884,-15.7047619
10885,-19.9047619
10886,-16.7547619
10887,42.0
10888,45.15
10889,35.699999999999996
10890,39.900000000000006
10891,30.45
10892,33.6
10893,36.2
10894,33.7
10895,32.15
10896,31.0
10897,31.0
10898,29.900000000000002
10899,28.55
10900,29.900000000000002
10901,29.2
10902,28.900000000000002
10903,28.900000000000002
10904,28.900000000000002
10905,28.900000000000002
10906,29.4
10907,30.45
10908,34.65
10909,36.1
10910,27.1
10911,35.5
10912,37.8
10913,38.849999999999994
10914,39.4
10915,39.25
10916,40.75
10917,42.0
10918,39.7
10919,38.849999999999994
10920,38.849999999999994
10921,34.1
10922,32.55
10923,31.5
10924,33.4
10925,32.55
10926,99.65
10927,108.05
10928,45.0952381
10929,49.2952381
10930,49.2952381
10931,49.2952381
10932,-18.8547619
10933,-24.9547619
10934,-20.7547619
10935,36.75
10936,43.05
10937,32.75
10938,37.8
10939,31.5
10940,37.8
10941,37.5
10942,37.8
10943,33.6
10944,35.9
10945,33.6
10946,32.65
10947,29.4
10948,31.299999999999997
10949,26.25
10950,29.4
10951,26.9
10952,30.85
10953,26.25
10954,27.1
10955,31.5
10956,26.25
10957,33.6
10958,27.7
10959,37.8
10960,38.55
10961,40.199999999999996
10962,43.05
10963,41.8
10964,39.05
10965,40.199999999999996
10966,42.0
10967,42.75
10968,45.15
10969,34.85
10970,34.95
10971,34.65
10972,34.449999999999996
10973,34.449999999999996
10974,100.7
10975,111.1
10976,48.8952381
10977,52.045238100000006
10978,50.8952381
10979,50.345238099999996
10980,-15.054761899999999
10981,-20.954761899999998
10982,-19.5547619
10983,42.300000000000004
10984,45.15
10985,38.650000000000006
10986,37.8
10987,31.5
10988,36.75
10989,31.5
10990,32.0
10991,29.900000000000002
10992,31.299999999999997
10993,30.65
10994,31.5
10995,29.900000000000002
10996,29.900000000000002
10997,29.900000000000002
10998,31.299999999999997
10999,29.900000000000002
11000,31.9
11001,31.5
11002,36.1
11003,34.65
11004,32.55
11005,49.65
11006,37.8
11007,49.15
11008,47.35
11009,48.8
11010,47.800000000000004
11011,46.2
11012,46.6
11013,46.95
11014,48.3
11015,48.099999999999994
11016,47.9
11017,40.099999999999994
11018,39.900000000000006
11019,38.45
11020,38.0
11021,40.300000000000004
11022,107.85
11023,119.7
11024,58.0952381
11025,66.0952381
11026,65.0452381
11027,63.995238099999995
11028,-2.0547619
11029,-11.5047619
11030,-8.4547619
11031,48.3
11032,48.3
11033,36.1
11034,40.75
11035,29.4
11036,36.2
11037,34.0
11038,37.400000000000006
11039,33.6
11040,33.6
11041,32.0
11042,33.5
11043,31.5
11044,32.0
11045,31.8
11046,32.35
11047,32.0
11048,37.400000000000006
11049,38.650000000000006
11050,38.55
11051,39.900000000000006
11052,35.6
11053,52.5
11054,44.1
11055,52.5
11056,44.0
11057,42.0
11058,42.400000000000006
11059,38.849999999999994
11060,39.5
11061,39.449999999999996
11062,40.949999999999996
11063,39.4
11064,39.05
11065,33.6
11066,35.4
11067,35.6
11068,34.449999999999996
11069,39.900000000000006
11070,102.4
11071,116.64999999999999
11072,53.295238100000006
11073,65.5952381
11074,66.0952381
11075,63.1452381
11076,1.0952381
11077,-6.9047619000000005
11078,-6.3547619
11079,54.6
11080,58.5
11081,44.1
11082,49.65
11083,32.55
11084,33.6
11085,31.5
11086,36.65
11087,31.6
11088,32.75
11089,33.6
11090,33.6
11091,28.55
11092,29.8
11093,30.25
11094,33.6
11095,31.099999999999998
11096,37.05
11097,34.65
11098,36.949999999999996
11099,42.0
11100,35.699999999999996
11101,52.5
11102,45.8
11103,55.199999999999996
11104,53.550000000000004
11105,55.0
11106,57.75
11107,54.6
11108,56.900000000000006
11109,56.7
11110,57.75
11111,52.5
11112,47.25
11113,41.6
11114,38.199999999999996
11115,33.6
11116,34.75
11117,34.65
11118,102.4
11119,110.05000000000001
11120,42.6952381
11121,50.5452381
11122,2.7452380999999946
11123,-1.5547619000000026
11124,-67.8047619
11125,-74.0047619
11126,-72.2047619
11127,-12.700000000000003
11128,-10.399999999999999
11129,-13.25
11130,-14.300000000000004
11131,-18.5
11132,-18.5
11133,-18.5
11134,-17.450000000000003
11135,-26.05
11136,-23.75
11137,-26.400000000000002
11138,-24.8
11139,-26.9
11140,-26.400000000000002
11141,-26.400000000000002
11142,-24.4
11143,-25.85
11144,-22.7
11145,-17.65
11146,-18.1
11147,-15.350000000000001
11148,-14.399999999999999
11149,-3.799999999999997
11150,-14.300000000000004
11151,-5.899999999999999
11152,-8.849999999999994
11153,-9.600000000000001
11154,-11.25
11155,-15.350000000000001
11156,-14.300000000000004
11157,-14.300000000000004
11158,-9.050000000000004
11159,-10.099999999999994
11160,-14.300000000000004
11161,-17.65
11162,-16.0
11163,-17.049999999999997
11164,-11.150000000000006
11165,-11.150000000000006
11166,54.900000000000006
11167,61.7
11168,-4.904761899999997
11169,3.8952381000000003
11170,11.8952381
11171,9.795238099999999
11172,-57.0047619
11173,-59.4047619
11174,-61.9047619
11175,-3.799999999999997
11176,-5.5
11177,-10.600000000000001
11178,-6.550000000000004
11179,-14.300000000000004
11180,-13.450000000000003
11181,-16.4
11182,-12.200000000000003
11183,-28.05
11184,-21.85
11185,-32.9
11186,-27.3
11187,-36.05
11188,-34.9
11189,-39.1
11190,-39.5
11191,-39.5
11192,-32.45
11193,-25.75
11194,-21.85
11195,-10.099999999999994
11196,-23.75
11197,-3.700000000000003
11198,-15.049999999999997
11199,-3.799999999999997
11200,-5.899999999999999
11201,-4.649999999999999
11202,-6.950000000000003
11203,-8.399999999999999
11204,-10.099999999999994
11205,-10.099999999999994
11206,-9.050000000000004
11207,-12.200000000000003
11208,-12.700000000000003
11209,-21.45
11210,-20.8
11211,-21.45
11212,-22.7
11213,-18.4
11214,48.599999999999994
11215,60.349999999999994
11216,-3.0047619000000054
11217,5.195238099999997
11218,2.4452380999999974
11219,2.4452380999999974
11220,-65.7047619
11221,-68.5547619
11222,-66.7547619
11223,-6.649999999999999
11224,-4.850000000000001
11225,-12.200000000000003
11226,-6.950000000000003
11227,-18.5
11228,-12.950000000000003
11229,-22.7
11230,-18.5
11231,-29.0
11232,-22.799999999999997
11233,-27.75
11234,-26.400000000000002
11235,-29.4
11236,-25.65
11237,-29.4
11238,-29.3
11239,-29.3
11240,-27.549999999999997
11241,-25.2
11242,-26.05
11243,-17.65
11244,-31.1
11245,-15.25
11246,-25.65
11247,-16.0
11248,-16.5
11249,-16.9
11250,-14.300000000000004
11251,-18.5
11252,-16.4
11253,-18.5
11254,-17.450000000000003
11255,-18.5
11256,-19.75
11257,-24.8
11258,-22.3
11259,-24.4
11260,-26.9
11261,-22.3
11262,50.5
11263,54.900000000000006
11264,-10.804761900000003
11265,-3.7547618999999983
11266,-0.7047619000000012
11267,-0.7047619000000012
11268,-64.6547619
11269,-64.6547619
11270,-62.7547619
11271,-1.6000000000000014
11272,0.7999999999999972
11273,-4.850000000000001
11274,-8.0
11275,-17.450000000000003
11276,-6.299999999999997
11277,-11.450000000000003
11278,-13.25
11279,-20.6
11280,-24.8
11281,-26.9
11282,-26.9
11283,-29.4
11284,-27.75
11285,-29.0
11286,-28.5
11287,-27.75
11288,-26.9
11289,-26.9
11290,-22.599999999999998
11291,-23.1
11292,-25.65
11293,-18.5
11294,-18.900000000000002
11295,-13.450000000000003
11296,-22.3
11297,-15.350000000000001
11298,-10.950000000000003
11299,-12.200000000000003
11300,-12.200000000000003
11301,-9.25
11302,-8.849999999999994
11303,-11.049999999999997
11304,-12.200000000000003
11305,-18.3
11306,-16.4
11307,-18.4
11308,-18.3
11309,-16.5
11310,104.7
11311,112.15
11312,56.8452381
11313,61.8952381
11314,61.3952381
11315,61.495238099999995
11316,-1.0047619
11317,-4.7047619
11318,-1.0047619
11319,61.95
11320,60.9
11321,52.5
11322,50.0
11323,35.699999999999996
11324,30.45
11325,27.3
11326,37.3
11327,25.2
11328,31.5
11329,26.8
11330,27.0
11331,25.2
11332,25.2
11333,25.2
11334,27.1
11335,26.349999999999998
11336,34.05
11337,43.6
11338,42.5
11339,44.1
11340,48.3
11341,77.69999999999999
11342,51.449999999999996
11343,62.599999999999994
11344,63.0
11345,58.8
11346,60.9
11347,57.05
11348,63.0
11349,59.95
11350,70.9
11351,63.0
11352,65.6
11353,56.7
11354,56.7
11355,52.5
11356,53.949999999999996
11357,61.5
11358,124.85
11359,142.7
11360,87.0952381
11361,100.0
11362,100.0
11363,100.0
11364,25.245238099999998
11365,13.695238100000001
11366,11.5952381
11367,71.6
11368,73.5
11369,63.0
11370,79.80000000000001
11371,44.1
11372,40.949999999999996
11373,38.849999999999994
11374,39.900000000000006
11375,28.75
11376,35.699999999999996
11377,26.349999999999998
11378,31.7
11379,23.1
11380,-20.6
11381,-26.8
11382,-22.7
11383,-25.85
11384,-23.75
11385,-22.7
11386,-22.7
11387,-13.25
11388,-18.5
11389,-2.6499999999999986
11390,-16.4
11391,-8.0
11392,-11.150000000000006
11393,-12.200000000000003
11394,-10.299999999999997
11395,-13.25
11396,-13.0
11397,-12.200000000000003
11398,-13.25
11399,-16.4
11400,-15.350000000000001
11401,-18.5
11402,-17.450000000000003
11403,-15.350000000000001
11404,-18.5
11405,-13.25
11406,49.650000000000006
11407,59.099999999999994
11408,-10.154761899999997
11409,-1.7547619000000054
11410,-3.0047619000000054
11411,-2.8047619000000026
11412,-65.7047619
11413,-69.0547619
11414,-67.8047619
11415,-7.350000000000001
11416,-4.450000000000003
11417,-13.25
11418,-13.25
11419,-13.25
11420,-23.1
11421,-34.65
11422,-33.2
11423,-46.0
11424,-33.2
11425,-39.5
11426,-34.25
11427,-43.7
11428,-35.7
11429,-35.3
11430,-34.25
11431,-32.05
11432,-19.849999999999998
11433,-12.200000000000003
11434,-13.25
11435,-13.25
11436,-18.5
11437,-7.049999999999997
11438,-18.1
11439,-11.700000000000003
11440,-9.699999999999996
11441,-8.0
11442,-6.100000000000001
11443,-10.200000000000003
11444,-8.0
11445,-8.0
11446,-8.0
11447,-10.950000000000003
11448,-6.649999999999999
11449,-10.299999999999997
11450,-13.25
11451,-16.1
11452,-13.25
11453,-8.0
11454,52.5
11455,66.25
11456,66.0952381
11457,76.7952381
11458,92.5452381
11459,86.8952381
11460,13.695238100000001
11461,1.0952381
11462,17.8952381
11463,74.0
11464,74.45
11465,57.65
11466,57.75
11467,37.8
11468,42.0
11469,38.849999999999994
11470,46.7
11471,37.8
11472,37.3
11473,37.3
11474,37.3
11475,34.65
11476,34.35
11477,33.6
11478,33.9
11479,33.6
11480,37.8
11481,39.6
11482,42.0
11483,47.25
11484,35.699999999999996
11485,54.6
11486,55.0
11487,56.7
11488,65.75
11489,56.7
11490,56.7
11491,55.650000000000006
11492,56.7
11493,58.8
11494,78.75
11495,73.0
11496,79.6
11497,63.0
11498,56.7
11499,54.6
11500,46.7
11501,50.4
11502,121.7
11503,147.4
11504,91.6952381
11505,107.628866
11506,98.04123711000001
11507,97.01030928
11508,38.7952381
11509,27.1452381
11510,12.5452381
11511,58.8
11512,71.39999999999999
11513,47.25
11514,47.25
11515,36.1
11516,38.849999999999994
11517,38.849999999999994
11518,-12.5
11519,-18.5
11520,-15.149999999999999
11521,-16.9
11522,-16.6
11523,-18.5
11524,-19.55
11525,-19.55
11526,-16.200000000000003
11527,-18.5
11528,-11.150000000000006
11529,-10.299999999999997
11530,-5.899999999999999
11531,-7.149999999999999
11532,-12.200000000000003
11533,0.19999999999999574
11534,-6.700000000000003
11535,-2.450000000000003
11536,-2.950000000000003
11537,-3.799999999999997
11538,-3.799999999999997
11539,-5.899999999999999
11540,-5.899999999999999
11541,-5.899999999999999
11542,-6.950000000000003
11543,-10.099999999999994
11544,-8.0
11545,-12.200000000000003
11546,-13.25
11547,-13.25
11548,-13.25
11549,-13.25
11550,53.849999999999994
11551,63.94999999999999
11552,-2.8047619000000026
11553,1.3952381000000003
11554,3.8952381000000003
11555,3.3952381000000003
11556,-61.0047619
11557,-64.6547619
11558,-61.5047619
11559,-4.950000000000003
11560,-0.6500000000000057
11561,-8.0
11562,-10.099999999999994
11563,-12.200000000000003
11564,-9.25
11565,-13.899999999999999
11566,-9.050000000000004
11567,-21.0
11568,-16.0
11569,-20.8
11570,-18.700000000000003
11571,-23.2
11572,-21.85
11573,-22.7
11574,-22.7
11575,-23.0
11576,-23.849999999999998
11577,-20.2
11578,-20.6
11579,-14.300000000000004
11580,-21.549999999999997
11581,-11.150000000000006
11582,-19.55
11583,-12.200000000000003
11584,-13.25
11585,-12.200000000000003
11586,-10.099999999999994
11587,-14.0
11588,-12.200000000000003
11589,-14.300000000000004
11590,-11.150000000000006
11591,-13.899999999999999
11592,-14.700000000000003
11593,-19.75
11594,-18.900000000000002
11595,-20.5
11596,-18.900000000000002
11597,-17.25
11598,50.3
11599,54.900000000000006
11600,-5.754761899999998
11601,1.4952380999999946
11602,2.3952381000000003
11603,2.6452381000000003
11604,-58.5547619
11605,-60.4547619
11606,-55.2047619
11607,6.700000000000003
11608,5.25
11609,-1.7000000000000028
11610,-5.049999999999997
11611,-15.350000000000001
11612,-13.050000000000004
11613,-10.099999999999994
11614,-10.099999999999994
11615,-13.899999999999999
11616,-13.050000000000004
11617,-16.800000000000004
11618,-18.3
11619,-20.6
11620,-19.45
11621,-20.6
11622,-18.1
11623,-18.5
11624,-18.5
11625,-18.5
11626,-18.5
11627,-16.4
11628,-17.65
11629,-5.799999999999997
11630,-17.450000000000003
11631,-7.350000000000001
11632,-10.099999999999994
11633,-8.849999999999994
11634,-5.049999999999997
11635,-7.049999999999997
11636,-10.099999999999994
11637,-7.899999999999999
11638,-2.75
11639,-6.0
11640,-3.799999999999997
11641,-8.0
11642,-8.0
11643,-13.450000000000003
11644,-14.0
11645,-12.200000000000003
11646,57.0
11647,69.60000000000001
11648,-0.7047619000000012
11649,7.695238099999997
11650,55.5952381
11651,55.5952381
11652,-7.7047619
11653,-9.3047619
11654,-5.2047619
11655,53.550000000000004
11656,56.7
11657,43.150000000000006
11658,42.65
11659,30.55
11660,38.849999999999994
11661,37.8
11662,38.849999999999994
11663,35.8
11664,36.45
11665,35.8
11666,35.8
11667,34.65
11668,34.65
11669,34.65
11670,35.9
11671,34.65
11672,38.849999999999994
11673,38.849999999999994
11674,43.6
11675,44.400000000000006
11676,52.5
11677,65.1
11678,53.550000000000004
11679,63.0
11680,52.5
11681,58.9
11682,56.7
11683,57.199999999999996
11684,52.5
11685,57.0
11686,59.55
11687,52.5
11688,58.8
11689,52.5
11690,57.75
11691,49.45
11692,52.5
11693,63.0
11694,117.5
11695,147.95
11696,63.995238099999995
11697,79.9452381
11698,91.79523809999999
11699,76.59523809999999
11700,13.4952381
11701,6.3452381
11702,6.3452381
11703,62.9
11704,18.25
11705,-3.1500000000000057
11706,4.600000000000001
11707,-10.75
11708,-13.25
11709,-15.149999999999999
11710,-13.799999999999997
11711,-16.0
11712,34.75
11713,34.65
11714,37.8
11715,33.6
11716,34.95
11717,34.85
11718,35.05
11719,34.55
11720,37.8
11721,37.8
11722,53.849999999999994
11723,58.8
11724,-3.3999999999999986
11725,18.25
11726,54.6
11727,58.8
11728,55.9
11729,52.1
11730,6.5
11731,-0.45000000000000284
11732,-1.7000000000000028
11733,1.4499999999999957
11734,2.5
11735,-3.799999999999997
11736,-1.2999999999999972
11737,-8.0
11738,-3.799999999999997
11739,-4.200000000000003
11740,-8.0
11741,-1.2000000000000028
11742,56.599999999999994
11743,72.75
11744,3.595238099999996
11745,13.995238099999995
11746,16.095238100000003
11747,13.995238099999995
11748,-48.9047619
11749,-52.1547619
11750,-48.9047619
11751,3.4499999999999957
11752,7.75
11753,-13.450000000000003
11754,-1.7000000000000028
11755,-16.4
11756,-10.099999999999994
11757,-10.099999999999994
11758,-9.450000000000003
11759,-15.149999999999999
11760,-10.099999999999994
11761,-13.650000000000006
11762,-11.150000000000006
11763,-15.350000000000001
11764,-14.300000000000004
11765,-14.600000000000001
11766,-14.300000000000004
11767,-14.300000000000004
11768,-8.099999999999994
11769,-6.299999999999997
11770,-0.6500000000000057
11771,-0.6500000000000057
11772,-3.75
11773,14.049999999999997
11774,3.5500000000000043
11775,8.799999999999997
11776,0.3999999999999986
11777,-3.3999999999999986
11778,-4.850000000000001
11779,-8.849999999999994
11780,-11.150000000000006
11781,-10.5
11782,-9.149999999999999
11783,-10.950000000000003
11784,-7.149999999999999
11785,-10.950000000000003
11786,-9.149999999999999
11787,-10.5
11788,-10.099999999999994
11789,-6.299999999999997
11790,57.0
11791,68.55000000000001
11792,0.9952381000000017
11793,11.3952381
11794,13.495238100000002
11795,11.8952381
11796,-51.4047619
11797,-54.1547619
11798,-56.2547619
11799,-2.75
11800,-1.2999999999999972
11801,-6.950000000000003
11802,-5.899999999999999
11803,-17.049999999999997
11804,-4.649999999999999
11805,-8.0
11806,-6.75
11807,-14.5
11808,-10.850000000000001
11809,-11.150000000000006
11810,-12.200000000000003
11811,-15.350000000000001
11812,-18.5
11813,-18.0
11814,-15.550000000000004
11815,-15.350000000000001
11816,-3.799999999999997
11817,-3.799999999999997
11818,4.200000000000003
11819,-1.7000000000000028
11820,-1.3999999999999986
11821,10.899999999999999
11822,-0.6500000000000057
11823,3.0
11824,-3.799999999999997
11825,-5.899999999999999
11826,-6.950000000000003
11827,-10.099999999999994
11828,-10.099999999999994
11829,-9.050000000000004
11830,-10.099999999999994
11831,-13.050000000000004
11832,-9.050000000000004
11833,-14.200000000000003
11834,-12.200000000000003
11835,-15.350000000000001
11836,-18.1
11837,-15.899999999999999
11838,49.650000000000006
11839,62.05
11840,-7.004761899999998
11841,1.3952381000000003
11842,5.595238100000003
11843,10.445238100000005
11844,-59.0047619
11845,-56.8047619
11846,-60.2547619
11847,-2.75
11848,4.600000000000001
11849,-8.0
11850,-5.899999999999999
11851,-11.150000000000006
11852,-10.099999999999994
11853,-11.349999999999994
11854,-11.150000000000006
11855,-19.15
11856,-22.05
11857,-24.049999999999997
11858,-21.45
11859,-24.8
11860,-23.75
11861,-23.75
11862,-20.6
11863,-20.6
11864,-14.5
11865,-10.950000000000003
11866,-5.899999999999999
11867,-5.899999999999999
11868,-10.099999999999994
11869,4.600000000000001
11870,-2.950000000000003
11871,-0.6500000000000057
11872,0.3999999999999986
11873,-0.45000000000000284
11874,-0.5499999999999972
11875,-2.3500000000000014
11876,-3.799999999999997
11877,-3.799999999999997
11878,-3.799999999999997
11879,-5.899999999999999
11880,-8.0
11881,-12.299999999999997
11882,-14.300000000000004
11883,-15.049999999999997
11884,-14.5
11885,-14.300000000000004
11886,53.650000000000006
11887,63.10000000000001
11888,-4.904761899999997
11889,1.3952381000000003
11890,2.4452380999999974
11891,2.4452380999999974
11892,-59.4047619
11893,-60.2547619
11894,-61.1047619
11895,-8.0
11896,-3.799999999999997
11897,-10.099999999999994
11898,-9.050000000000004
11899,-12.200000000000003
11900,-10.75
11901,-16.4
11902,-13.350000000000001
11903,-21.65
11904,-19.35
11905,-21.099999999999998
11906,-16.9
11907,-23.650000000000002
11908,-21.0
11909,-22.200000000000003
11910,-22.200000000000003
11911,-20.6
11912,-24.8
11913,-19.5
11914,-22.7
11915,-13.899999999999999
11916,-22.7
11917,-8.849999999999994
11918,-14.300000000000004
11919,-8.0
11920,-9.450000000000003
11921,-9.050000000000004
11922,-10.600000000000001
11923,-12.200000000000003
11924,-8.399999999999999
11925,-9.050000000000004
11926,-6.399999999999999
11927,-8.200000000000003
11928,-6.950000000000003
11929,-12.200000000000003
11930,-13.450000000000003
11931,-14.300000000000004
11932,-20.6
11933,-16.1
11934,53.849999999999994
11935,59.2
11936,-2.704761900000001
11937,0.9952381000000017
11938,3.095238100000003
11939,7.695238099999997
11940,-53.1047619
11941,-52.8047619
11942,1.0952381
11943,58.8
11944,60.5
11945,49.349999999999994
11946,44.5
11947,36.75
11948,47.45
11949,47.35
11950,43.25
11951,37.8
11952,35.699999999999996
11953,36.349999999999994
11954,37.8
11955,33.6
11956,36.45
11957,36.55
11958,35.699999999999996
11959,35.6
11960,37.400000000000006
11961,38.95
11962,35.699999999999996
11963,37.8
11964,33.6
11965,46.2
11966,42.85
11967,48.7
11968,46.3
11969,46.1
11970,50.199999999999996
11971,46.2
11972,48.7
11973,49.55
11974,56.7
11975,56.7
11976,56.7
11977,53.35
11978,52.9
11979,50.4
11980,44.1
11981,44.95
11982,114.55
11983,125.9
11984,59.7952381
11985,63.995238099999995
11986,67.6952381
11987,68.5952381
11988,1.9452380999999999
11989,5.295238100000001
11990,8.3452381
11991,64.7
11992,62.15
11993,50.8
11994,42.400000000000006
11995,35.4
11996,55.75
11997,52.1
11998,44.95
11999,38.849999999999994
12000,-10.099999999999994
12001,-13.149999999999999
12002,-16.4
12003,-20.299999999999997
12004,-19.0
12005,-19.0
12006,-16.800000000000004
12007,-18.1
12008,-7.5
12009,-3.3999999999999986
12010,-0.8500000000000014
12011,3.9499999999999957
12012,6.700000000000003
12013,14.450000000000003
12014,2.8999999999999986
12015,4.699999999999996
12016,4.200000000000003
12017,0.0
12018,0.09999999999999432
12019,-3.799999999999997
12020,-3.1500000000000057
12021,-4.850000000000001
12022,-4.200000000000003
12023,-8.399999999999999
12024,-6.299999999999997
12025,-11.899999999999999
12026,-10.099999999999994
12027,-11.899999999999999
12028,-11.899999999999999
12029,-6.950000000000003
12030,56.150000000000006
12031,65.0
12032,1.4952380999999946
12033,8.445238099999997
12034,10.845238100000003
12035,10.845238100000003
12036,-56.2547619
12037,-56.8047619
12038,-57.5047619
12039,-4.200000000000003
12040,-1.7000000000000028
12041,-10.099999999999994
12042,-7.25
12043,-17.25
12044,-8.0
12045,-12.200000000000003
12046,-10.099999999999994
12047,-22.7
12048,-17.65
12049,-19.35
12050,-16.4
12051,-20.6
12052,-12.599999999999994
12053,-14.300000000000004
12054,-12.0
12055,-12.200000000000003
12056,-3.3999999999999986
12057,-3.799999999999997
12058,-0.8500000000000014
12059,-8.0
12060,-8.0
12061,2.5
12062,1.4499999999999957
12063,4.600000000000001
12064,5.099999999999994
12065,2.5
12066,2.5
12067,0.3999999999999986
12068,0.0
12069,0.7999999999999972
12070,1.4499999999999957
12071,-3.049999999999997
12072,-3.799999999999997
12073,-13.050000000000004
12074,-12.200000000000003
12075,-13.650000000000006
12076,-13.650000000000006
12077,-4.75
12078,57.400000000000006
12079,67.5
12080,3.4952381000000017
12081,10.6452381
12082,14.3952381
12083,15.045238100000006
12084,-48.9047619
12085,-51.0047619
12086,-57.3047619
12087,-2.75
12088,-3.799999999999997
12089,-8.299999999999997
12090,-10.099999999999994
12091,-11.150000000000006
12092,-11.150000000000006
12093,-14.300000000000004
12094,-12.200000000000003
12095,-18.5
12096,-14.300000000000004
12097,-16.4
12098,-16.0
12099,-20.2
12100,-18.900000000000002
12101,-19.45
12102,-17.049999999999997
12103,-16.4
12104,-3.799999999999997
12105,-2.549999999999997
12106,-3.1500000000000057
12107,-6.950000000000003
12108,-7.25
12109,1.4499999999999957
12110,2.1000000000000014
12111,2.6999999999999957
12112,4.600000000000001
12113,2.1999999999999957
12114,0.09999999999999432
12115,-1.7000000000000028
12116,-1.7000000000000028
12117,-2.1000000000000014
12118,0.30000000000000426
12119,-1.7000000000000028
12120,-1.7000000000000028
12121,-5.799999999999997
12122,-5.899999999999999
12123,-8.0
12124,-6.100000000000001
12125,-3.8999999999999986
12126,62.25
12127,67.89999999999999
12128,0.345238099999996
12129,6.245238100000002
12130,8.6452381
12131,12.745238099999995
12132,-52.0547619
12133,-50.2047619
12134,-53.8547619
12135,1.75
12136,4.5
12137,-5.899999999999999
12138,44.5
12139,41.050000000000004
12140,-11.150000000000006
12141,-14.5
12142,39.900000000000006
12143,35.5
12144,35.5
12145,35.699999999999996
12146,34.449999999999996
12147,34.0
12148,34.0
12149,36.55
12150,36.1
12151,34.449999999999996
12152,41.8
12153,44.3
12154,48.3
12155,50.4
12156,47.25
12157,57.75
12158,57.75
12159,55.650000000000006
12160,52.300000000000004
12161,47.25
12162,49.349999999999994
12163,46.2
12164,44.5
12165,44.1
12166,-2.950000000000003
12167,-7.899999999999999
12168,-8.0
12169,-14.100000000000001
12170,-9.25
12171,-10.099999999999994
12172,-10.099999999999994
12173,-4.299999999999997
12174,60.150000000000006
12175,70.55
12176,8.195238099999997
12177,17.1452381
12178,22.695238099999997
12179,22.695238099999997
12180,-41.5547619
12181,-42.9047619
12182,-54.1547619
12183,-3.799999999999997
12184,4.200000000000003
