,Grid
12185,-10.099999999999994
12186,-10.0
12187,-12.200000000000003
12188,-8.0
12189,-5.899999999999999
12190,-6.950000000000003
12191,-12.200000000000003
12192,-12.200000000000003
12193,-12.200000000000003
12194,-12.200000000000003
12195,-14.300000000000004
12196,-12.200000000000003
12197,-16.4
12198,-12.200000000000003
12199,-12.200000000000003
12200,-10.099999999999994
12201,-9.699999999999996
12202,2.5
12203,-3.799999999999997
12204,2.5
12205,13.0
12206,1.8499999999999943
12207,0.7999999999999972
12208,-7.149999999999999
12209,-10.099999999999994
12210,-13.799999999999997
12211,-14.300000000000004
12212,-17.450000000000003
12213,-17.65
12214,-13.899999999999999
12215,-14.300000000000004
12216,-13.899999999999999
12217,-17.549999999999997
12218,-13.899999999999999
12219,-16.1
12220,-14.300000000000004
12221,-13.899999999999999
12222,51.75
12223,63.599999999999994
12224,0.345238099999996
12225,8.095238100000003
12226,11.045238099999999
12227,13.995238099999995
12228,-51.0047619
12229,-53.6047619
12230,-57.3047619
12231,-3.799999999999997
12232,2.1000000000000014
12233,-7.149999999999999
12234,-7.599999999999994
12235,-6.399999999999999
12236,-12.200000000000003
12237,-6.550000000000004
12238,-6.200000000000003
12239,-16.4
12240,-13.050000000000004
12241,-14.300000000000004
12242,-12.200000000000003
12243,-16.4
12244,-16.4
12245,-18.5
12246,-16.4
12247,-17.65
12248,-16.4
12249,-11.150000000000006
12250,-12.850000000000001
12251,-10.099999999999994
12252,-13.650000000000006
12253,-7.149999999999999
12254,-14.300000000000004
12255,-8.650000000000006
12256,-11.150000000000006
12257,-11.450000000000003
12258,-12.950000000000003
12259,-15.350000000000001
12260,-10.099999999999994
12261,-11.349999999999994
12262,-10.099999999999994
12263,-12.200000000000003
12264,-11.800000000000004
12265,-16.6
12266,-15.350000000000001
12267,-16.4
12268,-14.300000000000004
12269,-11.25
12270,49.0
12271,61.19999999999999
12272,1.6952381000000045
12273,6.345238100000003
12274,10.745238099999995
12275,11.695238100000005
12276,-53.6047619
12277,-52.7047619
12278,-55.2047619
12279,-3.799999999999997
12280,-3.3999999999999986
12281,-12.200000000000003
12282,-9.25
12283,-16.700000000000003
12284,-9.699999999999996
12285,-18.5
12286,-11.150000000000006
12287,-20.6
12288,-21.85
12289,-23.75
12290,-24.8
12291,-33.2
12292,-33.2
12293,-36.35
12294,-36.65
12295,-37.1
12296,-36.35
12297,-33.2
12298,-25.099999999999998
12299,-23.75
12300,-26.9
12301,-15.25
12302,-23.75
12303,-14.300000000000004
12304,-17.65
12305,-16.4
12306,-18.5
12307,-19.55
12308,-15.350000000000001
12309,-15.350000000000001
12310,-18.2
12311,-17.450000000000003
12312,-17.35
12313,-23.650000000000002
12314,-20.6
12315,-23.650000000000002
12316,-26.05
12317,-17.450000000000003
12318,49.650000000000006
12319,59.099999999999994
12320,1.1952380999999974
12321,4.6452381
12322,6.345238100000003
12323,6.095238099999996
12324,-56.2547619
12325,-55.1047619
12326,-51.0047619
12327,2.1000000000000014
12328,6.299999999999997
12329,-4.149999999999999
12330,-7.800000000000004
12331,-14.5
12332,-12.100000000000001
12333,-17.25
12334,-12.5
12335,-19.55
12336,-15.149999999999999
12337,-16.4
12338,-16.4
12339,-20.6
12340,-18.5
12341,-18.5
12342,-13.25
12343,-18.700000000000003
12344,-3.299999999999997
12345,-2.75
12346,-2.950000000000003
12347,2.5
12348,-2.6499999999999986
12349,13.0
12350,0.7000000000000028
12351,1.4499999999999957
12352,2.5
12353,-5.899999999999999
12354,-5.899999999999999
12355,-10.200000000000003
12356,39.900000000000006
12357,39.900000000000006
12358,42.300000000000004
12359,41.7
12360,-4.450000000000003
12361,-9.600000000000001
12362,44.1
12363,42.95
12364,45.9
12365,49.45
12366,114.25
12367,128.85
12368,67.3452381
12369,89.1952381
12370,110.0
12371,114.9484536
12372,17.8952381
12373,19.995238099999998
12374,3.5952381
12375,55.650000000000006
12376,56.7
12377,46.849999999999994
12378,49.65
12379,37.8
12380,47.35
12381,40.4
12382,40.85
12383,39.4
12384,39.4
12385,39.4
12386,39.4
12387,36.75
12388,39.4
12389,39.4
12390,39.4
12391,39.4
12392,39.900000000000006
12393,42.400000000000006
12394,50.4
12395,59.65
12396,67.95
12397,91.44999999999999
12398,76.25
12399,74.85000000000001
12400,68.05
12401,60.9
12402,58.7
12403,55.45
12404,64.05
12405,64.05
12406,62.05
12407,59.3
12408,59.3
12409,56.3
12410,56.7
12411,53.949999999999996
12412,55.099999999999994
12413,67.30000000000001
12414,138.5
12415,160.55
12416,127.21649479999999
12417,150.0
12418,200.0
12419,200.0
12420,128.3505155
12421,100.74523810000001
12422,42.045238100000006
12423,70.55
12424,69.7
12425,57.75
12426,53.449999999999996
12427,42.0
12428,5.450000000000003
12429,-4.850000000000001
12430,-3.799999999999997
12431,-8.200000000000003
12432,-7.149999999999999
12433,-7.699999999999996
12434,-9.25
12435,-10.5
12436,38.849999999999994
12437,37.8
12438,37.8
12439,37.8
12440,38.1
12441,42.0
12442,46.2
12443,58.8
12444,68.25
12445,84.0
12446,68.89999999999999
12447,65.5
12448,64.05
12449,58.4
12450,57.75
12451,54.6
12452,54.2
12453,53.25
12454,3.1500000000000057
12455,0.3999999999999986
12456,0.3999999999999986
12457,-3.799999999999997
12458,-6.649999999999999
12459,-8.75
12460,-10.099999999999994
12461,-3.799999999999997
12462,67.5
12463,76.30000000000001
12464,9.8952381
12465,20.29523809999999
12466,20.29523809999999
12467,22.3952381
12468,-1.0047619
12469,-2.0547619
12470,-7.8047619
12471,46.2
12472,52.1
12473,40.949999999999996
12474,41.25
12475,40.199999999999996
12476,42.0
12477,40.949999999999996
12478,36.75
12479,35.699999999999996
12480,35.9
12481,37.8
12482,36.949999999999996
12483,35.9
12484,37.8
12485,35.699999999999996
12486,35.3
12487,35.699999999999996
12488,44.95
12489,44.1
12490,50.0
12491,50.4
12492,48.3
12493,61.75
12494,56.2
12495,56.2
12496,54.699999999999996
12497,50.4
12498,50.4
12499,46.2
12500,43.35
12501,44.1
12502,47.25
12503,46.2
12504,43.449999999999996
12505,40.75
12506,38.849999999999994
12507,38.75
12508,-9.699999999999996
12509,0.3999999999999986
12510,61.19999999999999
12511,78.4
12512,9.295238099999999
12513,22.79523809999999
12514,76.9952381
12515,79.09523809999999
12516,1.0952381
12517,1.0952381
12518,1.0952381
12519,50.199999999999996
12520,54.1
12521,42.0
12522,44.1
12523,38.650000000000006
12524,37.8
12525,37.400000000000006
12526,35.05
12527,33.6
12528,35.699999999999996
12529,35.699999999999996
12530,35.699999999999996
12531,35.05
12532,35.699999999999996
12533,35.699999999999996
12534,34.65
12535,33.6
12536,42.300000000000004
12537,43.7
12538,49.349999999999994
12539,52.400000000000006
12540,47.25
12541,59.2
12542,52.5
12543,50.4
12544,53.550000000000004
12545,45.35
12546,48.099999999999994
12547,42.0
12548,42.0
12549,40.4
12550,39.5
12551,37.400000000000006
12552,-8.0
12553,-14.300000000000004
12554,-13.899999999999999
12555,-14.300000000000004
12556,-14.300000000000004
12557,-11.150000000000006
12558,52.599999999999994
12559,65.39999999999999
12560,-1.5547619000000026
12561,8.095238100000003
12562,6.6452381
12563,6.6452381
12564,-60.6547619
12565,-59.4047619
12566,-12.554761899999999
12567,42.0
12568,43.7
12569,38.849999999999994
12570,40.4
12571,37.8
12572,-6.0
12573,-9.050000000000004
12574,-10.099999999999994
12575,-16.4
12576,-18.1
12577,-16.800000000000004
12578,-16.800000000000004
12579,-18.900000000000002
12580,-18.5
12581,-18.5
12582,-18.799999999999997
12583,-17.75
12584,-18.5
12585,-11.100000000000001
12586,-13.25
12587,-5.899999999999999
12588,-12.850000000000001
12589,-9.050000000000004
12590,-9.050000000000004
12591,-3.700000000000003
12592,-2.950000000000003
12593,-7.599999999999994
12594,-11.150000000000006
12595,-13.899999999999999
12596,-9.699999999999996
12597,-11.150000000000006
12598,-12.200000000000003
12599,-12.5
12600,-12.850000000000001
12601,-13.799999999999997
12602,-14.200000000000003
12603,-14.200000000000003
12604,-15.350000000000001
12605,-14.300000000000004
12606,54.7
12607,58.25
12608,-1.3547618999999997
12609,4.1452381
12610,7.695238099999997
12611,8.745238100000002
12612,-53.0047619
12613,-53.5047619
12614,-1.0047619
12615,50.099999999999994
12616,50.8
12617,42.0
12618,40.55
12619,38.650000000000006
12620,-1.9000000000000057
12621,-10.099999999999994
12622,-8.0
12623,-18.5
12624,-12.950000000000003
12625,-10.950000000000003
12626,-11.150000000000006
12627,-14.700000000000003
12628,-11.800000000000004
12629,-14.700000000000003
12630,-14.700000000000003
12631,-14.950000000000003
12632,-16.800000000000004
12633,-13.050000000000004
12634,-14.300000000000004
12635,-11.150000000000006
12636,-16.4
12637,-10.099999999999994
12638,38.849999999999994
12639,37.400000000000006
12640,47.25
12641,45.45
12642,45.8
12643,42.0
12644,46.2
12645,46.2
12646,49.55
12647,49.349999999999994
12648,46.4
12649,42.0
12650,-9.050000000000004
12651,-10.5
12652,-13.799999999999997
12653,-13.799999999999997
12654,54.900000000000006
12655,57.0
12656,1.3952381000000003
12657,9.795238099999999
12658,60.8452381
12659,61.8952381
12660,3.1952381
12661,0.6952381000000001
12662,1.0952381
12663,50.8
12664,50.0
12665,39.900000000000006
12666,-10.850000000000001
12667,-14.200000000000003
12668,-13.050000000000004
12669,-15.350000000000001
12670,-10.099999999999994
12671,-16.4
12672,-10.299999999999997
12673,-10.099999999999994
12674,-12.200000000000003
12675,-17.25
12676,-15.899999999999999
12677,-15.899999999999999
12678,-8.650000000000006
12679,-13.25
12680,-4.649999999999999
12681,-1.2999999999999972
12682,-1.2999999999999972
12683,13.0
12684,14.049999999999997
12685,34.0
12686,23.099999999999994
12687,20.349999999999994
12688,21.39999999999999
12689,13.399999999999999
12690,18.89999999999999
12691,11.299999999999997
12692,61.95
12693,57.75
12694,53.550000000000004
12695,49.349999999999994
12696,51.25
12697,45.35
12698,45.9
12699,44.1
12700,49.55
12701,54.6
12702,69.60000000000001
12703,94.80000000000001
12704,83.7452381
12705,150.0
12706,202.1649485
12707,215.5670103
12708,97.69523810000001
12709,89.29523809999999
12710,34.8952381
12711,61.3
12712,71.39999999999999
12713,51.25
12714,57.75
12715,42.0
12716,45.15
12717,44.1
12718,42.400000000000006
12719,39.25
12720,40.75
12721,41.6
12722,40.75
12723,35.699999999999996
12724,37.8
12725,35.699999999999996
12726,39.05
12727,37.9
12728,39.05
12729,38.849999999999994
12730,-2.75
12731,-0.45000000000000284
12732,6.700000000000003
12733,22.450000000000003
12734,9.450000000000003
12735,7.75
12736,5.450000000000003
12737,3.9499999999999957
12738,-6.950000000000003
12739,-12.200000000000003
12740,-12.200000000000003
12741,-13.149999999999999
12742,-14.300000000000004
12743,-14.300000000000004
12744,-14.300000000000004
12745,-15.450000000000003
12746,-16.4
12747,-16.4
12748,-14.300000000000004
12749,-14.300000000000004
12750,52.89999999999999
12751,64.14999999999999
12752,5.195238099999997
12753,15.045238100000006
12754,14.495238099999995
12755,15.695238099999997
12756,-48.8047619
12757,-49.1047619
12758,-57.3047619
12759,-5.5
12760,-2.1000000000000014
12761,-9.050000000000004
12762,-10.099999999999994
12763,-14.300000000000004
12764,-10.099999999999994
12765,-10.099999999999994
12766,-10.099999999999994
12767,-10.099999999999994
12768,-14.300000000000004
12769,-12.200000000000003
12770,-14.300000000000004
12771,-16.0
12772,-12.200000000000003
12773,-12.200000000000003
12774,39.900000000000006
12775,37.8
12776,42.85
12777,43.05
12778,46.2
12779,46.2
12780,44.1
12781,60.9
12782,54.6
12783,57.95
12784,62.5
12785,57.1
12786,63.0
12787,57.1
12788,56.7
12789,58.8
12790,63.0
12791,63.0
12792,63.0
12793,55.45
12794,56.7
12795,52.5
12796,44.1
12797,52.1
12798,117.5
12799,128.0
12800,70.29523809999999
12801,87.0952381
12802,82.04523809999999
12803,87.0952381
12804,19.995238099999998
12805,12.7452381
12806,1.0952381
12807,44.1
12808,53.650000000000006
12809,40.949999999999996
12810,44.1
12811,31.9
12812,37.9
12813,37.8
12814,35.699999999999996
12815,32.75
12816,35.699999999999996
12817,36.75
12818,-15.899999999999999
12819,-16.4
12820,-15.899999999999999
12821,-18.5
12822,-15.899999999999999
12823,-14.300000000000004
12824,-12.599999999999994
12825,-8.0
12826,-3.799999999999997
12827,-1.7000000000000028
12828,44.1
12829,57.35
12830,57.75
12831,53.550000000000004
12832,55.0
12833,50.4
12834,52.5
12835,48.3
12836,46.6
12837,46.2
12838,43.9
12839,42.85
12840,42.0
12841,38.849999999999994
12842,39.900000000000006
12843,38.849999999999994
12844,37.8
12845,37.8
12846,111.19999999999999
12847,117.5
12848,53.4952381
12849,61.8952381
12850,68.1952381
12851,75.5452381
12852,13.695238100000001
12853,9.4952381
12854,-1.0047619
12855,50.4
12856,45.55
12857,38.849999999999994
12858,39.900000000000006
12859,31.9
12860,47.05
12861,46.849999999999994
12862,51.449999999999996
12863,48.4
12864,-5.899999999999999
12865,-4.850000000000001
12866,-15.550000000000004
12867,-20.6
12868,-26.9
12869,-29.0
12870,-22.7
12871,-24.4
12872,-10.600000000000001
12873,-7.149999999999999
12874,-0.5499999999999972
12875,2.1999999999999957
12876,-1.7000000000000028
12877,8.399999999999999
12878,7.350000000000001
12879,2.5
12880,10.899999999999999
12881,2.5
12882,-2.1000000000000014
12883,-8.399999999999999
12884,-3.3999999999999986
12885,-6.399999999999999
12886,-9.699999999999996
12887,-11.800000000000004
12888,-14.799999999999997
12889,-19.0
12890,-18.599999999999998
12891,-18.5
12892,-21.75
12893,-18.5
12894,54.900000000000006
12895,62.44999999999999
12896,-4.504761899999998
12897,8.745238100000002
12898,13.795238100000006
12899,18.195238099999997
12900,-43.6547619
12901,-44.7047619
12902,-48.9047619
12903,0.0
12904,-0.75
12905,-6.550000000000004
12906,-6.0
12907,-15.149999999999999
12908,-8.099999999999994
12909,-16.4
12910,-14.300000000000004
12911,-21.099999999999998
12912,-20.4
12913,-20.6
12914,-23.55
12915,-25.45
12916,-27.3
12917,-29.0
12918,-25.55
12919,-25.950000000000003
12920,-24.4
12921,-22.7
12922,-23.2
12923,-17.75
12924,-17.25
12925,-5.899999999999999
12926,-13.149999999999999
12927,-5.899999999999999
12928,-8.5
12929,-9.050000000000004
12930,-6.950000000000003
12931,-13.899999999999999
12932,-14.799999999999997
12933,-17.65
12934,-18.799999999999997
12935,-18.5
12936,-18.5
12937,-23.1
12938,-21.85
12939,-23.2
12940,-13.25
12941,-17.15
12942,48.2
12943,55.95
12944,-2.8047619000000026
12945,5.995238100000002
12946,12.295238099999999
12947,17.345238100000003
12948,-47.8547619
12949,-49.9047619
12950,-51.0047619
12951,1.25
12952,-0.45000000000000284
12953,-6.75
12954,-7.599999999999994
12955,-14.700000000000003
12956,-8.0
12957,-12.200000000000003
12958,-25.55
12959,-34.25
12960,-33.6
12961,-32.05
12962,-34.25
12963,-37.4
12964,-35.3
12965,-39.5
12966,-35.95
12967,-37.4
12968,-31.95
12969,-26.25
12970,-23.75
12971,-23.75
12972,-24.4
12973,-12.5
12974,-14.950000000000003
12975,-11.150000000000006
12976,-8.0
12977,-5.5
12978,-1.7000000000000028
12979,-3.799999999999997
12980,-9.699999999999996
12981,-7.599999999999994
12982,-1.7000000000000028
12983,-1.7000000000000028
12984,-6.950000000000003
12985,-10.600000000000001
12986,-10.600000000000001
12987,-10.600000000000001
12988,-11.150000000000006
12989,-11.150000000000006
12990,57.0
12991,65.0
12992,-0.7047619000000012
12993,10.845238100000003
12994,61.0452381
12995,63.595238099999996
12996,1.0952381
12997,-1.0047619
12998,-6.0547619
12999,44.1
13000,47.9
13001,39.05
13002,38.3
13003,34.35
13004,40.949999999999996
13005,31.5
13006,35.6
13007,27.200000000000003
13008,29.8
13009,29.4
13010,28.15
13011,26.549999999999997
13012,26.9
13013,27.3
13014,29.0
13015,30.25
13016,41.8
13017,47.45
13018,48.3
13019,50.4
13020,-2.75
13021,14.049999999999997
13022,7.75
13023,3.6500000000000057
13024,4.200000000000003
13025,-1.7000000000000028
13026,1.6499999999999986
13027,-2.950000000000003
13028,-2.3500000000000014
13029,-2.75
13030,-3.799999999999997
13031,-4.850000000000001
13032,49.050000000000004
13033,43.7
13034,44.5
13035,44.75
13036,44.75
13037,51.449999999999996
13038,111.7
13039,128.0
13040,57.6952381
13041,71.9952381
13042,86.0452381
13043,89.5952381
13044,19.995238099999998
13045,14.0952381
13046,4.5452381
13047,48.949999999999996
13048,58.6
13049,43.05
13050,44.5
13051,35.699999999999996
13052,39.900000000000006
13053,39.900000000000006
13054,44.2
13055,37.8
13056,35.699999999999996
13057,37.3
13058,37.8
13059,33.6
13060,37.3
13061,34.65
13062,38.650000000000006
13063,38.650000000000006
13064,46.2
13065,51.25
13066,52.5
13067,63.0
13068,68.25
13069,94.5
13070,78.75
13071,72.45
13072,73.5
13073,65.1
13074,66.15
13075,60.9
13076,61.95
13077,59.85
13078,56.4
13079,52.1
13080,55.0
13081,47.05
13082,52.1
13083,49.65
13084,52.1
13085,58.8
13086,117.5
13087,138.5
13088,70.29523809999999
13089,97.59523809999999
13090,116.5979381
13091,145.9793814
13092,29.1452381
13093,16.8452381
13094,13.695238100000001
13095,52.1
13096,63.5
13097,47.25
13098,-3.799999999999997
13099,-15.350000000000001
13100,-0.5499999999999972
13101,0.0
13102,-7.149999999999999
13103,-9.050000000000004
13104,-6.75
13105,-10.299999999999997
13106,-8.0
13107,-12.200000000000003
13108,-10.099999999999994
13109,-12.200000000000003
13110,-10.099999999999994
13111,-10.099999999999994
13112,-5.399999999999999
13113,-2.950000000000003
13114,2.3000000000000043
13115,9.850000000000001
13116,5.450000000000003
13117,19.299999999999997
13118,14.049999999999997
13119,10.899999999999999
13120,5.850000000000001
13121,1.6499999999999986
13122,2.1000000000000014
13123,-2.950000000000003
13124,-1.2000000000000028
13125,-1.2000000000000028
13126,-4.649999999999999
13127,-5.899999999999999
13128,-3.799999999999997
13129,-5.899999999999999
13130,-4.649999999999999
13131,-4.75
13132,-5.700000000000003
13133,1.4499999999999957
13134,65.5
13135,74.94999999999999
13136,11.795238099999999
13137,15.1452381
13138,73.6452381
13139,78.2952381
13140,0.9952381
13141,-0.1547619
13142,-11.5047619
13143,46.2
13144,48.5
13145,39.900000000000006
13146,45.15
13147,37.400000000000006
13148,-10.75
13149,-14.300000000000004
13150,-15.550000000000004
13151,-17.75
13152,-18.1
13153,-16.4
13154,-16.4
13155,-16.6
13156,-18.2
13157,-17.049999999999997
13158,36.0
13159,36.1
13160,41.050000000000004
13161,42.199999999999996
13162,45.15
13163,53.550000000000004
13164,42.0
13165,59.2
13166,63.0
13167,63.0
13168,65.6
13169,61.75
13170,58.6
13171,52.5
13172,54.6
13173,52.300000000000004
13174,52.5
13175,50.199999999999996
13176,53.550000000000004
13177,48.3
13178,41.8
13179,38.849999999999994
13180,39.05
13181,45.25
13182,117.5
13183,131.35
13184,95.4952381
13185,130.0
13186,140.0
13187,160.0
13188,95.5952381
13189,85.09523809999999
13190,14.6452381
13191,58.150000000000006
13192,52.5
13193,47.25
13194,47.25
13195,42.400000000000006
13196,50.4
13197,50.4
13198,44.1
13199,42.400000000000006
13200,37.8
13201,41.150000000000006
13202,37.8
13203,37.400000000000006
13204,34.0
13205,31.0
13206,26.25
13207,25.4
13208,30.65
13209,31.5
13210,48.3
13211,52.400000000000006
13212,39.900000000000006
13213,56.7
13214,50.4
13215,46.2
13216,53.35
13217,50.9
13218,52.5
13219,47.9
13220,50.4
13221,49.349999999999994
13222,1.6499999999999986
13223,-0.6500000000000057
13224,-5.049999999999997
13225,-11.800000000000004
13226,-10.399999999999999
13227,-12.200000000000003
13228,-12.200000000000003
13229,-6.950000000000003
13230,53.2
13231,65.60000000000001
13232,49.2952381
13233,58.9452381
13234,62.745238099999995
13235,63.995238099999995
13236,-0.6047619
13237,-2.7047619000000003
13238,-14.6547619
13239,44.1
13240,2.5
13241,-8.0
13242,-9.050000000000004
13243,-9.050000000000004
13244,-5.899999999999999
13245,-9.25
13246,-11.800000000000004
13247,-17.65
13248,-10.950000000000003
13249,-17.450000000000003
13250,-26.5
13251,-30.7
13252,-29.0
13253,-31.0
13254,-26.05
13255,-26.05
13256,-26.9
13257,-16.4
13258,-10.950000000000003
13259,-6.200000000000003
13260,-8.949999999999996
13261,-6.100000000000001
13262,-4.850000000000001
13263,2.3000000000000043
13264,53.0
13265,57.75
13266,57.1
13267,55.0
13268,57.55
13269,58.4
13270,57.95
13271,55.099999999999994
13272,50.8
13273,45.15
13274,42.0
13275,39.900000000000006
13276,37.7
13277,37.3
13278,103.2
13279,111.4
13280,55.8952381
13281,63.995238099999995
13282,66.0952381
13283,66.7452381
13284,-2.0547619
13285,-12.8547619
13286,-69.9047619
13287,-8.0
13288,-7.800000000000004
13289,-11.150000000000006
13290,-16.4
13291,-24.4
13292,-15.649999999999999
13293,-20.099999999999998
13294,-29.4
13295,-30.6
13296,-32.8
13297,-32.8
13298,-36.65
13299,-39.5
13300,-37.3
13301,-38.65
13302,-38.55
13303,-39.9
13304,-40.35
13305,-39.3
13306,-33.400000000000006
13307,-33.400000000000006
13308,-29.5
13309,-23.75
13310,-20.299999999999997
13311,-16.700000000000003
13312,-14.799999999999997
13313,-12.599999999999994
13314,-1.7000000000000028
13315,-1.7000000000000028
13316,1.3499999999999943
13317,3.6500000000000057
13318,7.100000000000001
13319,6.050000000000004
13320,4.400000000000006
13321,0.3999999999999986
13322,44.95
13323,41.050000000000004
13324,38.55
13325,39.5
13326,106.5
13327,115.39999999999999
13328,55.1952381
13329,67.1452381
13330,66.8452381
13331,69.3452381
13332,2.7952380999999997
13333,-3.1047618999999997
13334,-9.4047619
13335,47.25
13336,45.35
13337,39.7
13338,42.95
13339,34.65
13340,48.3
13341,45.55
13342,37.400000000000006
13343,29.4
13344,30.25
13345,33.6
13346,32.35
13347,31.5
13348,31.5
13349,28.75
13350,27.7
13351,29.4
13352,45.05
13353,42.0
13354,46.2
13355,39.900000000000006
13356,35.4
13357,52.5
13358,58.8
13359,56.7
13360,57.1
13361,56.7
13362,56.7
13363,47.35
13364,49.349999999999994
13365,47.45
13366,48.7
13367,44.5
13368,44.0
13369,40.85
13370,39.900000000000006
13371,39.900000000000006
13372,39.900000000000006
13373,42.0
13374,107.0
13375,122.95
13376,60.1952381
13377,75.34523809999999
13378,76.59523809999999
13379,89.1952381
13380,12.3452381
13381,2.3452381
13382,-16.2047619
13383,40.0
13384,41.25
13385,35.699999999999996
13386,40.0
13387,31.5
13388,36.75
13389,31.5
13390,31.5
13391,25.6
13392,25.2
13393,26.45
13394,31.299999999999997
13395,29.4
13396,31.299999999999997
13397,27.3
13398,29.4
13399,31.299999999999997
13400,41.6
13401,44.95
13402,46.2
13403,45.8
13404,46.2
13405,57.35
13406,60.4
13407,57.1
13408,59.95
13409,55.099999999999994
13410,55.099999999999994
13411,50.4
13412,50.8
13413,49.15
13414,47.05
13415,42.0
13416,40.75
13417,38.199999999999996
13418,38.650000000000006
13419,35.699999999999996
13420,34.55
13421,37.3
13422,100.5
13423,111.7
13424,50.245238099999995
13425,61.495238099999995
13426,62.1952381
13427,65.9952381
13428,1.4952381000000001
13429,-4.8047619
13430,-12.3547619
13431,44.1
13432,47.25
13433,38.650000000000006
13434,-13.799999999999997
13435,-19.35
13436,-16.299999999999997
13437,-20.2
13438,-20.6
13439,-22.7
13440,-22.7
13441,-22.7
13442,-24.8
13443,-30.25
13444,-28.25
13445,-30.7
13446,-19.65
13447,-19.75
13448,-14.300000000000004
13449,-10.099999999999994
13450,-2.75
13451,-3.700000000000003
13452,-1.7000000000000028
13453,6.299999999999997
13454,5.0
13455,4.200000000000003
13456,3.3500000000000014
13457,-2.950000000000003
13458,-5.899999999999999
13459,-9.050000000000004
13460,-10.099999999999994
13461,-10.950000000000003
13462,-10.950000000000003
13463,-10.099999999999994
13464,-8.0
13465,-9.450000000000003
13466,-5.899999999999999
13467,-9.050000000000004
13468,-11.150000000000006
13469,-10.099999999999994
13470,55.95
13471,62.349999999999994
13472,3.4952381000000017
13473,14.3952381
13474,18.545238100000006
13475,28.295238100000006
13476,-33.3547619
13477,-40.0047619
13478,-48.9047619
13479,1.4499999999999957
13480,5.099999999999994
13481,-6.849999999999994
13482,-3.049999999999997
13483,-6.299999999999997
13484,50.4
13485,52.5
13486,50.4
13487,48.3
13488,46.2
13489,45.45
13490,44.5
13491,40.949999999999996
13492,-14.300000000000004
13493,-18.5
13494,-18.5
13495,-18.5
13496,-12.599999999999994
13497,-9.050000000000004
13498,-7.25
13499,-5.899999999999999
13500,46.2
13501,58.8
13502,59.65
13503,58.6
13504,60.5
13505,58.8
13506,56.7
13507,51.25
13508,52.5
13509,49.15
13510,45.35
13511,40.949999999999996
13512,41.6
13513,36.85
13514,38.3
13515,36.75
13516,36.85
13517,40.949999999999996
13518,106.8
13519,113.3
13520,51.7952381
13521,61.8952381
13522,17.995238099999995
13523,26.59523809999999
13524,-32.504761900000005
13525,-40.5047619
13526,-1.0047619
13527,52.9
13528,54.800000000000004
13529,48.7
13530,52.5
13531,44.1
13532,54.6
13533,50.099999999999994
13534,47.25
13535,38.45
13536,-17.25
13537,-20.6
13538,-17.450000000000003
13539,-24.4
13540,-20.6
13541,-23.0
13542,-18.5
13543,-18.900000000000002
13544,-11.800000000000004
13545,-6.100000000000001
13546,0.3999999999999986
13547,6.050000000000004
13548,2.1000000000000014
13549,13.200000000000003
13550,8.799999999999997
13551,6.299999999999997
13552,6.200000000000003
13553,2.8999999999999986
13554,0.19999999999999574
13555,-4.649999999999999
13556,-6.649999999999999
13557,-5.899999999999999
13558,-5.799999999999997
13559,-6.75
13560,-5.899999999999999
13561,-7.149999999999999
13562,-11.150000000000006
13563,-11.25
13564,-11.150000000000006
13565,-11.150000000000006
13566,55.64999999999999
13567,61.19999999999999
13568,-3.454761900000001
13569,5.995238100000002
13570,9.795238099999999
13571,14.745238099999995
13572,-52.2547619
13573,-56.2547619
13574,-59.4047619
13575,-5.899999999999999
13576,1.25
13577,-4.649999999999999
13578,-3.799999999999997
13579,-6.950000000000003
13580,-3.799999999999997
13581,-15.25
13582,-12.850000000000001
13583,-18.5
13584,-16.4
13585,-14.300000000000004
13586,-14.300000000000004
13587,-18.5
13588,-17.450000000000003
13589,-19.55
13590,-18.900000000000002
13591,-19.55
13592,-20.6
13593,-18.1
13594,-19.55
13595,-16.1
13596,-14.300000000000004
13597,-6.950000000000003
13598,-3.799999999999997
13599,5.850000000000001
13600,9.200000000000003
13601,9.850000000000001
13602,7.549999999999997
13603,3.5500000000000043
13604,0.3999999999999986
13605,0.3999999999999986
13606,2.5
13607,1.4499999999999957
13608,0.3999999999999986
13609,-5.399999999999999
13610,-8.200000000000003
13611,-9.050000000000004
13612,-8.0
13613,-8.0
13614,57.0
13615,62.8
13616,8.745238100000002
13617,16.095238100000003
13618,25.545238100000006
13619,29.945238099999997
13620,-38.4047619
13621,-47.2047619
13622,-47.5547619
13623,2.5
13624,2.5
13625,-2.950000000000003
13626,-0.8500000000000014
13627,-5.899999999999999
13628,7.549999999999997
13629,2.5
13630,-10.099999999999994
13631,-16.4
13632,-12.5
13633,-9.699999999999996
13634,-11.150000000000006
13635,-17.25
13636,-17.85
13637,-21.85
13638,-20.6
13639,-22.7
13640,-22.7
13641,-18.1
13642,-15.350000000000001
13643,-14.300000000000004
13644,-13.25
13645,-5.25
13646,-4.850000000000001
13647,-1.7000000000000028
13648,-1.6000000000000014
13649,-1.5
13650,-2.3500000000000014
13651,-4.950000000000003
13652,-7.599999999999994
13653,-6.849999999999994
13654,0.7999999999999972
13655,2.1000000000000014
13656,-0.6500000000000057
13657,-7.699999999999996
13658,-8.0
13659,-12.200000000000003
13660,-12.200000000000003
13661,-9.050000000000004
13662,58.25
13663,65.39999999999999
13664,3.4952381000000017
13665,19.245238099999995
13666,70.29523809999999
13667,78.6952381
13668,11.995238100000002
13669,6.1452381
13670,-1.0047619
13671,47.35
13672,46.6
13673,42.0
13674,42.95
13675,36.75
13676,44.1
13677,42.0
13678,39.900000000000006
13679,39.5
13680,42.0
13681,44.1
13682,42.0
13683,39.900000000000006
13684,41.150000000000006
13685,39.900000000000006
13686,37.8
13687,37.400000000000006
13688,40.099999999999994
13689,43.05
13690,49.75
13691,52.5
13692,46.2
13693,63.0
13694,58.8
13695,61.95
13696,60.05
13697,56.7
13698,55.0
13699,50.8
13700,51.65
13701,51.65
13702,1.25
13703,-0.8500000000000014
13704,-2.1000000000000014
13705,-5.25
13706,-4.850000000000001
13707,-5.899999999999999
13708,-6.649999999999999
13709,-4.299999999999997
13710,62.05
13711,72.55000000000001
13712,8.095238100000003
13713,21.345238100000003
13714,24.495238099999995
13715,32.8952381
13716,-40.9047619
13717,-49.9547619
13718,-60.2547619
13719,-7.350000000000001
13720,48.3
13721,38.3
13722,-10.5
13723,-11.349999999999994
13724,-8.0
13725,-10.099999999999994
13726,-11.150000000000006
13727,-16.9
13728,-12.200000000000003
13729,-7.049999999999997
13730,-3.799999999999997
13731,-5.5
13732,-6.950000000000003
13733,-10.5
13734,-9.050000000000004
13735,-9.050000000000004
13736,1.4499999999999957
13737,2.5
13738,4.600000000000001
13739,9.850000000000001
13740,4.699999999999996
13741,21.200000000000003
13742,12.149999999999999
13743,10.599999999999994
13744,8.799999999999997
13745,4.600000000000001
13746,0.3999999999999986
13747,-5.899999999999999
13748,-4.649999999999999
13749,-6.550000000000004
13750,-4.75
13751,-8.0
13752,-7.599999999999994
13753,-10.299999999999997
13754,-8.0
13755,-9.600000000000001
13756,-8.5
13757,-4.649999999999999
13758,59.75
13759,71.7
13760,0.345238099999996
13761,11.495238099999995
13762,18.595238100000003
13763,23.245238099999995
13764,-44.7047619
13765,-57.3047619
13766,-56.2547619
13767,-5.700000000000003
13768,-1.2999999999999972
13769,-6.550000000000004
13770,-5.899999999999999
13771,-10.099999999999994
13772,-12.200000000000003
13773,-13.25
13774,-13.899999999999999
13775,-17.450000000000003
13776,-18.1
13777,-12.850000000000001
13778,-11.450000000000003
13779,-17.450000000000003
13780,-16.0
13781,-22.05
13782,-18.1
13783,-19.55
13784,-13.25
13785,-13.25
13786,-2.549999999999997
13787,-3.799999999999997
13788,-6.849999999999994
13789,13.0
13790,61.95
13791,60.9
13792,54.6
13793,50.599999999999994
13794,51.75
13795,47.35
13796,45.45
13797,46.2
13798,46.0
13799,42.85
13800,-7.800000000000004
13801,-9.050000000000004
13802,-8.75
13803,-9.400000000000006
13804,-7.350000000000001
13805,-7.350000000000001
13806,58.25
13807,62.25
13808,52.2452381
13809,64.4952381
13810,72.79523809999999
13811,80.8952381
13812,3.5952381
13813,-6.3547619
13814,-11.9047619
13815,40.949999999999996
13816,48.3
13817,45.15
13818,44.1
13819,38.849999999999994
13820,42.0
13821,40.099999999999994
13822,44.1
13823,37.400000000000006
13824,39.900000000000006
13825,45.05
13826,47.55
13827,38.199999999999996
13828,41.6
13829,35.699999999999996
13830,37.8
13831,35.699999999999996
13832,42.0
13833,40.949999999999996
13834,46.2
13835,46.2
13836,45.15
13837,60.9
13838,60.05
13839,58.4
13840,56.7
13841,53.550000000000004
13842,52.5
13843,46.2
13844,48.949999999999996
13845,48.3
13846,50.4
13847,49.55
13848,49.15
13849,45.15
13850,45.15
13851,45.15
13852,48.3
13853,52.5
13854,111.5
13855,124.55
13856,58.0952381
13857,81.19523810000001
13858,102.6452381
13859,110.0
13860,32.3952381
13861,9.7952381
13862,0.44523809999999997
13863,50.4
13864,53.550000000000004
13865,39.900000000000006
13866,45.15
13867,39.900000000000006
13868,42.0
13869,39.900000000000006
13870,40.099999999999994
13871,34.85
13872,36.75
13873,39.5
13874,38.849999999999994
13875,35.3
13876,36.1
13877,31.9
13878,35.699999999999996
13879,34.449999999999996
13880,42.0
13881,44.5
13882,50.4
13883,56.3
13884,58.8
13885,71.39999999999999
13886,67.69999999999999
13887,67.6
13888,68.65
13889,63.0
13890,63.650000000000006
13891,56.7
13892,56.2
13893,54.6
13894,53.550000000000004
13895,49.55
13896,48.7
13897,43.6
13898,46.2
13899,44.0
13900,43.150000000000006
13901,48.7
13902,117.5
13903,132.20000000000002
13904,72.3952381
13905,99.6952381
13906,134.1237113
13907,152.9896907
13908,43.0952381
13909,11.5952381
13910,-5.2047619
13911,50.4
13912,60.9
13913,43.6
13914,50.4
13915,39.900000000000006
13916,46.2
13917,52.5
13918,51.550000000000004
13919,45.4
13920,44.1
13921,46.2
13922,42.5
13923,40.949999999999996
13924,44.1
13925,38.849999999999994
13926,42.0
13927,38.849999999999994
13928,39.5
13929,42.0
13930,46.849999999999994
13931,44.2
13932,43.7
13933,50.0
13934,46.7
13935,51.75
13936,52.300000000000004
13937,54.6
13938,59.85
13939,54.6
13940,54.3
13941,51.349999999999994
13942,53.949999999999996
13943,54.5
13944,52.5
13945,45.7
13946,47.25
13947,45.8
13948,39.900000000000006
13949,42.0
13950,104.9
13951,115.19999999999999
13952,51.3952381
13953,74.4952381
13954,79.7452381
13955,87.0952381
13956,7.1952381
13957,-6.9047619000000005
13958,-10.6547619
13959,40.949999999999996
13960,51.449999999999996
13961,43.5
13962,48.3
13963,41.7
13964,53.35
13965,52.5
13966,53.0
13967,44.95
13968,43.05
13969,47.45
13970,52.5
13971,47.45
13972,45.25
13973,42.0
13974,45.15
13975,42.0
13976,42.0
13977,44.400000000000006
13978,42.0
13979,42.0
13980,42.0
13981,43.05
13982,44.6
13983,51.050000000000004
13984,51.449999999999996
13985,57.75
13986,52.5
13987,54.400000000000006
13988,47.25
13989,50.8
13990,50.8
13991,52.199999999999996
13992,52.9
13993,48.8
13994,47.800000000000004
13995,46.849999999999994
13996,44.1
13997,44.1
13998,112.25
13999,119.2
14000,61.8952381
14001,76.59523809999999
14002,86.0452381
14003,90.0452381
14004,11.195238100000001
14005,-7.9047619000000005
14006,-9.804761899999999
14007,43.449999999999996
14008,50.4
14009,49.45
14010,44.1
14011,39.900000000000006
14012,54.6
14013,52.5
14014,43.05
14015,39.900000000000006
14016,40.949999999999996
14017,44.1
14018,42.0
14019,37.8
14020,39.4
14021,35.3
14022,37.8
14023,35.699999999999996
14024,46.2
14025,47.25
14026,3.3500000000000014
14027,3.5500000000000043
14028,52.599999999999994
14029,69.3
14030,58.4
14031,56.8
14032,5.850000000000001
14033,2.5
14034,-3.799999999999997
14035,-6.399999999999999
14036,-7.5
14037,-7.149999999999999
14038,-7.149999999999999
14039,-8.0
14040,-9.699999999999996
14041,-12.200000000000003
14042,-9.050000000000004
14043,-10.099999999999994
14044,-6.649999999999999
14045,-4.850000000000001
14046,62.89999999999999
14047,67.5
14048,3.4952381000000017
14049,12.295238099999999
14050,14.495238099999995
14051,18.195238099999997
14052,-54.1547619
14053,-59.4547619
14054,-60.4547619
14055,-6.649999999999999
14056,-0.9499999999999957
14057,-13.25
14058,-10.5
14059,-20.8
14060,-15.550000000000004
14061,-20.6
14062,-19.35
14063,-20.6
14064,-22.7
14065,-22.7
14066,-22.7
14067,-24.15
14068,-22.7
14069,-22.7
14070,-21.349999999999998
14071,-21.349999999999998
14072,-19.35
14073,-14.700000000000003
14074,-5.899999999999999
14075,-3.6000000000000014
14076,-6.950000000000003
14077,7.549999999999997
14078,10.049999999999997
14079,10.899999999999999
14080,10.899999999999999
14081,6.700000000000003
14082,3.75
14083,-3.700000000000003
14084,-3.5
14085,-5.899999999999999
14086,-6.950000000000003
14087,-8.75
14088,-11.25
14089,-12.200000000000003
14090,-11.899999999999999
14091,-9.699999999999996
14092,-10.950000000000003
14093,-6.75
14094,59.099999999999994
14095,66.75
14096,3.4952381000000017
14097,18.595238100000003
14098,26.59523809999999
14099,29.945238099999997
14100,-48.0547619
14101,-54.8047619
14102,-58.5547619
14103,-7.149999999999999
14104,0.0
14105,-7.350000000000001
14106,-5.5
14107,-8.849999999999994
14108,-12.200000000000003
14109,-16.4
14110,-13.050000000000004
14111,-17.35
14112,-15.550000000000004
14113,-8.849999999999994
14114,-9.699999999999996
14115,-10.950000000000003
14116,-10.099999999999994
14117,-11.049999999999997
14118,-7.049999999999997
14119,-6.299999999999997
14120,-2.75
14121,0.8999999999999986
14122,-1.5
14123,-4.649999999999999
14124,-2.75
14125,11.950000000000003
14126,8.799999999999997
14127,11.200000000000003
14128,63.0
14129,63.0
14130,67.1
14131,63.0
14132,63.4
14133,63.0
14134,62.800000000000004
14135,60.9
14136,55.45
14137,50.0
14138,47.05
14139,42.5
14140,40.949999999999996
14141,44.5
14142,109.0
14143,117.5
14144,57.6952381
14145,66.0952381
14146,70.29523809999999
14147,71.3452381
14148,-0.054761899999999995
14149,-13.804761899999999
14150,-13.6047619
14151,45.15
14152,50.4
14153,45.15
14154,-5.899999999999999
14155,-9.050000000000004
14156,-8.399999999999999
14157,-18.2
14158,-18.3
14159,-23.55
14160,-22.400000000000002
14161,-21.0
14162,-20.8
14163,-29.0
14164,-24.4
14165,-29.4
14166,-24.4
14167,-23.1
14168,-14.700000000000003
14169,-13.149999999999999
14170,-1.7999999999999972
14171,-6.0
14172,-5.5
14173,7.199999999999996
14174,5.0
14175,4.600000000000001
14176,2.5
14177,-0.6500000000000057
14178,-1.2999999999999972
14179,-4.100000000000001
14180,-3.799999999999997
14181,-2.549999999999997
14182,-4.0
14183,-4.0
14184,-3.799999999999997
14185,-5.599999999999994
14186,-5.899999999999999
14187,-7.699999999999996
14188,-6.200000000000003
14189,-1.7000000000000028
14190,62.650000000000006
14191,67.5
14192,51.7952381
14193,68.1952381
14194,80.79523809999999
14195,87.0952381
14196,13.695238100000001
14197,1.0952381
14198,-7.1047619
14199,47.25
14200,47.9
14201,45.15
14202,52.5
14203,44.6
14204,48.3
14205,48.3
14206,46.2
14207,44.5
14208,46.2
14209,46.2
14210,44.95
14211,36.75
14212,-10.950000000000003
14213,-18.1
14214,-13.450000000000003
14215,-16.4
14216,-7.599999999999994
14217,-7.149999999999999
14218,0.3999999999999986
14219,-0.45000000000000284
14220,-0.45000000000000284
14221,5.099999999999994
14222,5.450000000000003
14223,7.199999999999996
14224,5.099999999999994
14225,3.3500000000000014
14226,4.600000000000001
14227,1.8499999999999943
14228,1.3499999999999943
14229,1.0500000000000043
14230,0.7999999999999972
14231,-1.7000000000000028
14232,52.5
14233,47.05
14234,-5.5
14235,-5.899999999999999
14236,-8.0
14237,-5.899999999999999
14238,60.25
14239,67.5
14240,-2.404761899999997
14241,8.745238100000002
14242,17.1452381
14243,18.245238099999995
14244,-56.1547619
14245,-62.5547619
14246,-65.7047619
14247,-5.700000000000003
14248,1.4499999999999957
14249,-4.850000000000001
14250,-5.899999999999999
14251,-5.899999999999999
14252,10.5
14253,4.600000000000001
14254,0.3999999999999986
14255,-9.600000000000001
14256,-14.300000000000004
14257,-17.25
14258,-20.4
14259,-28.599999999999998
14260,-20.6
14261,-30.45
14262,-23.1
14263,-31.95
14264,-29.0
14265,-27.3
14266,-25.299999999999997
14267,-16.800000000000004
14268,-26.9
14269,-11.800000000000004
14270,-16.4
14271,-1.7000000000000028
14272,-4.100000000000001
14273,1.25
14274,-3.700000000000003
14275,0.3999999999999986
14276,-0.45000000000000284
14277,0.3999999999999986
14278,4.850000000000001
14279,3.3500000000000014
14280,6.700000000000003
14281,0.3999999999999986
14282,2.5
14283,0.3999999999999986
14284,-7.149999999999999
14285,-5.899999999999999
14286,62.44999999999999
14287,68.35000000000001
14288,11.8952381
14289,26.59523809999999
14290,28.695238099999997
14291,30.79523809999999
14292,-41.5547619
14293,-57.3047619
14294,-57.1047619
14295,-7.599999999999994
14296,4.600000000000001
14297,-5.899999999999999
14298,-23.450000000000003
14299,-36.45
14300,-41.1
14301,-46.65
14302,-50.0
14303,-60.5
14304,-91.15
14305,-81.5
14306,-55.9
14307,-69.75
14308,-57.9
14309,-69.75
14310,-59.45
14311,-66.8
14312,-56.7
14313,-61.55
14314,-53.15
14315,-48.95
14316,-46.1
14317,-37.9
14318,-41.6
14319,-30.7
14320,-27.1
14321,-12.200000000000003
14322,-12.200000000000003
14323,-6.100000000000001
14324,-7.5
14325,-6.700000000000003
14326,-5.899999999999999
14327,-5.5
14328,-4.649999999999999
14329,-2.1000000000000014
14330,0.3999999999999986
14331,-1.2999999999999972
14332,0.3999999999999986
14333,0.3999999999999986
14334,-8.75
14335,-8.650000000000006
14336,3.4952381000000017
14337,20.29523809999999
14338,24.495238099999995
14339,32.04523809999999
14340,37.0952381
14341,22.79523809999999
14342,-44.7047619
14343,10.700000000000003
14344,4.600000000000001
14345,-7.049999999999997
14346,1.25
14347,-3.799999999999997
14348,-5.5
14349,-16.4
14350,-25.65
14351,-29.0
14352,-34.55
14353,-27.95
14354,-27.3
14355,-27.95
14356,-28.599999999999998
14357,-31.200000000000003
14358,-29.849999999999998
14359,-31.1
14360,-22.7
14361,-22.7
14362,-8.0
14363,-5.899999999999999
14364,-2.75
14365,-0.6500000000000057
14366,-2.75
14367,1.4499999999999957
14368,2.8999999999999986
14369,4.600000000000001
14370,3.8499999999999943
14371,0.3999999999999986
14372,-3.799999999999997
14373,-9.25
14374,-8.0
14375,-8.0
14376,-9.050000000000004
14377,-9.25
14378,-8.0
14379,-9.600000000000001
14380,-9.050000000000004
14381,-9.050000000000004
14382,-8.0
14383,-4.800000000000004
14384,-4.254761900000005
14385,16.095238100000003
14386,35.09523809999999
14387,44.6452381
14388,33.545238100000006
14389,24.495238099999995
14390,6.1452381
14391,56.7
14392,53.550000000000004
14393,44.2
14394,50.0
14395,46.7
14396,-8.399999999999999
14397,-18.900000000000002
14398,-13.25
14399,-10.600000000000001
14400,-15.899999999999999
14401,-13.899999999999999
14402,-14.300000000000004
14403,-13.899999999999999
14404,-14.300000000000004
14405,-15.149999999999999
14406,-16.4
14407,-16.4
14408,-17.65
14409,-15.149999999999999
14410,-10.099999999999994
14411,-3.799999999999997
14412,4.600000000000001
14413,-3.799999999999997
14414,45.55
14415,56.7
14416,58.8
14417,63.0
14418,63.3
14419,61.75
14420,60.9
14421,55.0
14422,5.850000000000001
14423,5.75
14424,1.4499999999999957
14425,-2.75
14426,-1.7000000000000028
14427,-9.050000000000004
14428,-6.75
14429,-8.0
14430,-10.099999999999994
14431,-1.7000000000000028
14432,2.4452380999999974
14433,18.195238099999997
14434,22.3952381
14435,33.94523810000001
14436,22.3952381
14437,11.8952381
14438,-51.0047619
14439,-2.1000000000000014
14440,3.75
14441,0.3999999999999986
14442,4.600000000000001
14443,-6.75
14444,-8.299999999999997
14445,-21.65
14446,-15.350000000000001
14447,-20.2
14448,-19.35
14449,-18.5
14450,-14.700000000000003
14451,-19.75
14452,-25.85
14453,-30.25
14454,-27.1
14455,-32.55
14456,-21.0
14457,-23.1
14458,-19.55
14459,-12.200000000000003
14460,-10.0
14461,-12.200000000000003
14462,-10.099999999999994
14463,2.5
14464,-5.5
14465,-3.3999999999999986
14466,-5.399999999999999
14467,-6.75
14468,-3.799999999999997
14469,-7.149999999999999
14470,-7.149999999999999
14471,-7.149999999999999
14472,-7.149999999999999
14473,-5.5
14474,-5.049999999999997
14475,-5.049999999999997
14476,-4.200000000000003
14477,-5.899999999999999
14478,-4.850000000000001
14479,-3.799999999999997
14480,-3.8547618999999997
14481,12.195238099999997
14482,22.79523809999999
14483,29.09523809999999
14484,24.8952381
14485,17.1452381
14486,-56.2547619
14487,1.6499999999999986
14488,-1.9000000000000057
14489,-10.399999999999999
14490,-8.0
14491,-17.25
14492,-15.149999999999999
14493,-25.2
14494,-19.55
14495,-22.3
14496,-22.3
14497,-20.099999999999998
14498,-21.549999999999997
14499,-22.7
14500,-34.25
14501,-34.25
14502,-33.95
14503,-35.7
14504,-26.150000000000002
14505,-22.3
14506,-21.349999999999998
14507,-17.25
14508,-0.45000000000000284
14509,-3.3999999999999986
14510,-6.950000000000003
14511,5.099999999999994
14512,5.099999999999994
14513,5.450000000000003
14514,7.950000000000003
14515,7.850000000000001
14516,6.299999999999997
14517,5.099999999999994
14518,10.5
14519,10.5
14520,10.899999999999999
14521,5.450000000000003
14522,3.75
14523,-4.649999999999999
14524,-3.799999999999997
14525,-6.299999999999997
14526,-7.149999999999999
14527,-1.7000000000000028
14528,-3.7547618999999983
14529,12.545238100000006
14530,18.945238099999997
14531,24.495238099999995
14532,11.995238099999995
14533,1.7952380999999988
14534,-60.4547619
14535,-4.0
14536,0.3999999999999986
14537,-6.649999999999999
14538,-6.75
14539,-20.6
14540,-10.5
14541,-21.099999999999998
14542,-25.85
14543,-34.9
14544,-34.9
14545,-34.05
14546,-40.75
14547,-44.1
14548,-46.0
14549,-48.3
14550,-46.0
14551,-47.9
14552,-40.55
14553,-37.4
14554,-29.0
14555,-25.65
14556,-14.700000000000003
14557,-12.200000000000003
14558,-10.5
14559,-8.0
14560,-8.5
14561,-2.1999999999999957
14562,-2.8500000000000014
14563,-2.1000000000000014
14564,-0.6500000000000057
14565,-1.7000000000000028
14566,-4.649999999999999
14567,-3.799999999999997
14568,0.3999999999999986
14569,2.1999999999999957
14570,0.5999999999999943
14571,0.5999999999999943
14572,3.25
14573,2.5
14574,-9.050000000000004
14575,-9.050000000000004
14576,51.3952381
14577,73.4452381
14578,89.5952381
14579,97.59523809999999
14580,38.545238100000006
14581,24.495238099999995
14582,-51.4047619
14583,-0.6500000000000057
14584,-3.299999999999997
14585,-3.799999999999997
14586,2.5
14587,-5.049999999999997
14588,-2.75
14589,-9.900000000000006
14590,10.899999999999999
14591,4.600000000000001
14592,-5.5
14593,-3.799999999999997
14594,-13.25
14595,-21.45
14596,-13.25
14597,-21.85
14598,-18.1
14599,-26.9
14600,-18.900000000000002
14601,-27.549999999999997
14602,-33.2
14603,-32.35
14604,-22.200000000000003
14605,-20.5
14606,-25.2
14607,-9.050000000000004
14608,-18.5
14609,-3.799999999999997
14610,-17.25
14611,-12.200000000000003
14612,-10.099999999999994
14613,-8.5
14614,-4.299999999999997
14615,-4.450000000000003
14616,-3.799999999999997
14617,-4.850000000000001
14618,-12.200000000000003
14619,-18.5
14620,-20.6
14621,-22.7
14622,-24.15
14623,-20.6
14624,-11.204761900000001
14625,3.8952381000000003
14626,29.445238099999997
14627,34.49523810000001
14628,28.295238100000006
14629,17.245238099999995
14630,-59.4047619
14631,-4.850000000000001
14632,-4.100000000000001
14633,-11.150000000000006
14634,-6.950000000000003
14635,-20.2
14636,-11.25
14637,-24.4
14638,-15.75
14639,-23.75
14640,-28.900000000000002
14641,-28.15
14642,-22.7
14643,-29.849999999999998
14644,-29.0
14645,-37.4
14646,-35.3
14647,-40.55
14648,-39.5
14649,-45.8
14650,-44.65
14651,-44.65
14652,-45.8
14653,-39.5
14654,-46.65
14655,-38.35
14656,-38.25
14657,-23.2
14658,-29.849999999999998
14659,-23.95
14660,-23.95
14661,-18.5
14662,-19.75
14663,-15.550000000000004
14664,-13.050000000000004
14665,-10.099999999999994
14666,-5.899999999999999
14667,-10.200000000000003
14668,-9.699999999999996
14669,-10.950000000000003
14670,-12.25
14671,-13.25
14672,-1.5547619000000026
14673,16.095238100000003
14674,32.8952381
14675,32.8952381
14676,26.59523809999999
14677,11.8952381
14678,-51.4047619
14679,-2.1000000000000014
14680,2.1000000000000014
14681,-5.799999999999997
14682,0.3999999999999986
14683,-13.899999999999999
14684,-16.4
14685,-25.65
14686,-29.0
14687,-34.9
14688,-45.45
14689,-39.9
14690,-43.3
14691,-50.0
14692,-50.85
14693,-57.25
14694,-47.9
14695,-56.7
14696,-49.05
14697,-50.85
14698,-31.299999999999997
14699,-27.95
14700,-22.599999999999998
14701,-11.899999999999999
14702,-13.650000000000006
14703,-8.0
14704,-4.850000000000001
14705,0.3999999999999986
14706,5.650000000000006
14707,2.8999999999999986
14708,1.1500000000000057
14709,-5.5
14710,-8.200000000000003
14711,-6.550000000000004
14712,-8.0
14713,-8.949999999999996
14714,-12.850000000000001
14715,-14.0
14716,-13.050000000000004
14717,-13.549999999999997
14718,-6.950000000000003
14719,-7.699999999999996
14720,-0.7047619000000012
14721,17.1452381
14722,22.79523809999999
14723,34.995238099999995
14724,20.595238100000003
14725,9.795238099999999
14726,-56.2547619
14727,-8.0
14728,-6.950000000000003
14729,-8.0
14730,-2.1999999999999957
14731,-8.0
14732,-8.0
14733,-20.6
14734,-23.0
14735,-29.849999999999998
14736,-29.0
14737,-29.0
14738,-29.0
14739,-34.05
14740,-30.7
14741,-35.2
14742,-27.3
14743,-28.5
14744,-28.35
14745,-21.95
14746,-22.05
14747,-9.050000000000004
14748,-1.2999999999999972
14749,-5.899999999999999
14750,-11.150000000000006
14751,-3.799999999999997
14752,-1.2999999999999972
14753,2.5
14754,0.3999999999999986
14755,-3.799999999999997
14756,-3.799999999999997
14757,-7.149999999999999
14758,-7.149999999999999
14759,-7.149999999999999
14760,-8.0
14761,-7.599999999999994
14762,-6.200000000000003
14763,-11.349999999999994
14764,-9.699999999999996
14765,-12.200000000000003
14766,-14.700000000000003
14767,-8.0
14768,-11.204761900000001
14769,9.795238099999999
14770,20.29523809999999
14771,28.995238099999995
14772,19.445238099999997
14773,7.045238100000006
14774,-61.5047619
14775,-4.850000000000001
14776,-3.3999999999999986
14777,-6.399999999999999
14778,-3.799999999999997
14779,-15.350000000000001
14780,-10.5
14781,-20.6
14782,-13.25
14783,-13.050000000000004
14784,-12.0
14785,-9.050000000000004
14786,-9.050000000000004
14787,-10.0
14788,-10.5
14789,-13.25
14790,-15.550000000000004
14791,-16.4
14792,-15.350000000000001
14793,-15.350000000000001
14794,-13.050000000000004
14795,-7.899999999999999
14796,-5.899999999999999
14797,-8.0
14798,-5.5
14799,0.5
14800,0.5
14801,1.4499999999999957
14802,1.4499999999999957
14803,-0.5499999999999972
14804,-9.699999999999996
