,Grid
14805,-11.150000000000006
14806,-10.099999999999994
14807,-9.25
14808,-9.600000000000001
14809,-7.699999999999996
14810,-8.0
14811,-9.450000000000003
14812,-8.650000000000006
14813,-8.0
14814,-6.849999999999994
14815,-1.9000000000000057
14816,-3.2547618999999983
14817,26.8952381
14818,68.3505155
14819,81.95876289999998
14820,48.96907216000001
14821,27.245238099999995
14822,-47.8547619
14823,0.3999999999999986
14824,-3.1500000000000057
14825,-6.950000000000003
14826,-6.649999999999999
14827,-10.299999999999997
14828,-10.5
14829,-16.4
14830,-8.0
14831,-8.0
14832,-10.75
14833,-8.849999999999994
14834,-10.099999999999994
14835,-13.25
14836,-13.899999999999999
14837,-19.0
14838,-18.1
14839,-20.6
14840,-17.25
14841,-14.700000000000003
14842,-12.200000000000003
14843,-11.150000000000006
14844,-6.950000000000003
14845,-6.950000000000003
14846,-6.950000000000003
14847,1.6499999999999986
14848,3.5500000000000043
14849,3.5500000000000043
14850,2.8999999999999986
14851,-0.9499999999999957
14852,-2.75
14853,-4.75
14854,-9.050000000000004
14855,-7.25
14856,-5.049999999999997
14857,-4.0
14858,-3.799999999999997
14859,-4.649999999999999
14860,-6.550000000000004
14861,-4.850000000000001
14862,-4.75
14863,4.400000000000006
14864,2.6452381000000003
14865,50.0
14866,175.0515464
14867,210.0
14868,175.0515464
14869,88.3505155
14870,-32.9547619
14871,6.700000000000003
14872,4.600000000000001
14873,-2.950000000000003
14874,7.75
14875,-3.5
14876,-7.350000000000001
14877,-8.0
14878,-9.050000000000004
14879,-12.200000000000003
14880,41.150000000000006
14881,42.0
14882,44.95
14883,43.35
14884,43.05
14885,41.6
14886,41.6
14887,37.8
14888,37.8
14889,37.8
14890,40.4
14891,41.5
14892,44.85
14893,42.0
14894,48.6
14895,57.75
14896,58.8
14897,57.95
14898,57.75
14899,54.6
14900,50.8
14901,42.400000000000006
14902,42.400000000000006
14903,42.0
14904,42.400000000000006
14905,42.0
14906,42.0
14907,40.85
14908,42.400000000000006
14909,42.0
14910,39.900000000000006
14911,44.2
14912,46.1452381
14913,63.995238099999995
14914,77.0952381
14915,85.8452381
14916,72.3952381
14917,61.0452381
14918,-8.554761899999999
14919,46.2
14920,43.6
14921,42.95
14922,50.4
14923,45.45
14924,43.25
14925,37.35
14926,39.5
14927,42.5
14928,44.1
14929,44.1
14930,39.900000000000006
14931,39.900000000000006
14932,38.849999999999994
14933,37.8
14934,39.5
14935,34.75
14936,34.75
14937,34.75
14938,36.2
14939,37.8
14940,42.85
14941,39.900000000000006
14942,38.199999999999996
14943,38.199999999999996
14944,42.5
14945,44.3
14946,51.150000000000006
14947,51.150000000000006
14948,51.25
14949,50.4
14950,52.0
14951,52.0
14952,49.55
14953,49.75
14954,49.55
14955,49.050000000000004
14956,42.0
14957,41.6
14958,41.6
14959,43.05
14960,46.7952381
14961,64.3952381
14962,80.79523809999999
14963,83.7452381
14964,70.29523809999999
14965,57.6952381
14966,-13.5047619
14967,41.349999999999994
14968,39.4
14969,38.1
14970,43.6
14971,42.0
14972,38.5
14973,35.699999999999996
14974,48.8
14975,55.75
14976,49.75
14977,50.4
14978,39.900000000000006
14979,45.45
14980,39.05
14981,36.75
14982,38.95
14983,31.8
14984,36.2
14985,32.0
14986,32.0
14987,32.35
14988,33.6
14989,33.6
14990,35.699999999999996
14991,36.75
14992,37.8
14993,42.85
14994,43.8
14995,47.25
14996,46.2
14997,46.2
14998,-4.100000000000001
14999,0.30000000000000426
15000,7.450000000000003
15001,9.649999999999999
15002,7.100000000000001
15003,1.5500000000000043
15004,7.450000000000003
15005,7.0
15006,-8.0
15007,-3.799999999999997
15008,10.545238099999999
15009,25.245238099999995
15010,86.8952381
15011,87.0952381
15012,14.745238099999995
15013,8.195238099999997
15014,-59.4047619
15015,-8.0
15016,0.3999999999999986
15017,-6.0
15018,51.449999999999996
15019,43.05
15020,45.9
15021,36.75
15022,54.6
15023,52.5
15024,46.2
15025,48.4
15026,52.599999999999994
15027,48.3
15028,43.6
15029,42.0
15030,37.8
15031,34.449999999999996
15032,29.4
15033,29.4
15034,34.1
15035,40.85
15036,35.699999999999996
15037,43.6
15038,40.199999999999996
15039,50.7
15040,47.65
15041,46.7
15042,53.35
15043,51.75
15044,51.65
15045,45.9
15046,47.25
15047,52.5
15048,56.7
15049,56.7
15050,56.3
15051,50.4
15052,49.65
15053,49.65
15054,52.5
15055,57.1
15056,59.2952381
15057,94.6452381
15058,92.44523810000001
15059,96.34523809999999
15060,81.9452381
15061,63.8452381
15062,-6.9047619000000005
15063,49.050000000000004
15064,49.65
15065,40.300000000000004
15066,49.75
15067,42.95
15068,46.5
15069,36.2
15070,45.15
15071,45.15
15072,46.6
15073,47.9
15074,50.099999999999994
15075,47.25
15076,44.75
15077,42.85
15078,43.7
15079,42.0
15080,37.8
15081,31.5
15082,43.35
15083,44.1
15084,50.4
15085,47.25
15086,42.400000000000006
15087,55.650000000000006
15088,51.449999999999996
15089,51.25
15090,52.5
15091,47.45
15092,50.5
15093,47.25
15094,-2.1000000000000014
15095,-2.1000000000000014
15096,-1.7999999999999972
15097,-2.1000000000000014
15098,0.3999999999999986
15099,-2.0
15100,-1.2000000000000028
15101,-1.2000000000000028
15102,-0.3500000000000014
15103,4.600000000000001
15104,7.695238099999997
15105,47.59523809999999
15106,38.3452381
15107,38.795238100000006
15108,16.095238100000003
15109,-2.8047619000000026
15110,-59.4047619
15111,-6.299999999999997
15112,-3.049999999999997
15113,-4.100000000000001
15114,6.700000000000003
15115,-10.5
15116,-12.200000000000003
15117,-12.200000000000003
15118,-13.25
15119,-15.350000000000001
15120,-15.350000000000001
15121,-15.350000000000001
15122,-12.200000000000003
15123,-16.299999999999997
15124,-13.25
15125,-18.5
15126,-14.300000000000004
15127,-21.0
15128,-17.15
15129,-20.6
15130,-16.4
15131,-14.700000000000003
15132,-8.200000000000003
15133,-8.0
15134,-4.850000000000001
15135,-2.950000000000003
15136,-2.450000000000003
15137,-2.950000000000003
15138,-2.450000000000003
15139,-2.450000000000003
15140,-4.649999999999999
15141,-8.0
15142,-5.899999999999999
15143,-5.899999999999999
15144,-4.0
15145,-4.0
15146,-2.1000000000000014
15147,-4.549999999999997
15148,-4.0
15149,-4.200000000000003
15150,-10.299999999999997
15151,-4.450000000000003
15152,1.3952381000000003
15153,31.845238100000003
15154,25.745238099999995
15155,23.6452381
15156,19.8952381
15157,3.095238100000003
15158,-61.3047619
15159,-4.850000000000001
15160,-0.6500000000000057
15161,-6.200000000000003
15162,-1.7000000000000028
15163,-8.0
15164,-8.399999999999999
15165,-18.1
15166,-21.65
15167,-18.700000000000003
15168,-21.45
15169,-18.5
15170,-21.65
15171,-20.6
15172,-23.95
15173,-23.55
15174,-23.1
15175,-23.55
15176,-22.200000000000003
15177,-19.35
15178,-15.649999999999999
15179,-12.200000000000003
15180,-1.7000000000000028
15181,-5.899999999999999
15182,-5.899999999999999
15183,-5.700000000000003
15184,0.3999999999999986
15185,-1.2999999999999972
15186,1.25
15187,-2.75
15188,-8.0
15189,-12.200000000000003
15190,-12.200000000000003
15191,-12.200000000000003
15192,-10.5
15193,-8.399999999999999
15194,-1.7000000000000028
15195,-4.649999999999999
15196,-4.200000000000003
15197,-3.799999999999997
15198,-6.950000000000003
15199,-2.950000000000003
15200,-0.8047618999999955
15201,26.59523809999999
15202,24.595238100000003
15203,27.6452381
15204,17.1452381
15205,0.9952381000000017
15206,-61.1047619
15207,-5.899999999999999
15208,-6.75
15209,-6.299999999999997
15210,-3.799999999999997
15211,-13.25
15212,-8.0
15213,-22.7
15214,-16.4
15215,-24.6
15216,-23.1
15217,-19.0
15218,-21.25
15219,-23.55
15220,-23.650000000000002
15221,-23.650000000000002
15222,-19.55
15223,-22.3
15224,-23.650000000000002
15225,-22.7
15226,-18.5
15227,-15.550000000000004
15228,-10.299999999999997
15229,-2.75
15230,-3.1500000000000057
15231,6.700000000000003
15232,-3.3999999999999986
15233,-2.1000000000000014
15234,-0.6500000000000057
15235,-6.299999999999997
15236,-3.799999999999997
15237,-8.849999999999994
15238,-8.849999999999994
15239,-8.849999999999994
15240,-8.0
15241,-8.0
15242,-5.149999999999999
15243,-5.399999999999999
15244,-1.7000000000000028
15245,-2.75
15246,-7.599999999999994
15247,-5.899999999999999
15248,1.3952381000000003
15249,26.195238099999997
15250,34.995238099999995
15251,33.94523810000001
15252,17.695238099999997
15253,3.4952381000000017
15254,-62.4547619
15255,-6.649999999999999
15256,-5.700000000000003
15257,-9.699999999999996
15258,-3.3999999999999986
15259,-6.75
15260,-4.850000000000001
15261,-8.399999999999999
15262,0.3999999999999986
15263,-3.799999999999997
15264,-12.200000000000003
15265,-3.799999999999997
15266,-13.350000000000001
15267,-17.25
15268,-13.549999999999997
15269,-14.300000000000004
15270,-13.799999999999997
15271,-16.4
15272,-13.799999999999997
15273,-17.25
15274,-18.0
15275,-21.65
15276,-18.799999999999997
15277,-18.799999999999997
15278,-17.450000000000003
15279,-8.0
15280,-10.099999999999994
15281,0.3999999999999986
15282,2.5
15283,2.5
15284,1.4499999999999957
15285,2.5
15286,6.399999999999999
15287,6.399999999999999
15288,7.549999999999997
15289,4.600000000000001
15290,5.850000000000001
15291,2.5
15292,-9.050000000000004
15293,-11.150000000000006
15294,-15.049999999999997
15295,-6.299999999999997
15296,0.9952381000000017
15297,21.345238100000003
15298,30.3952381
15299,31.095238100000003
15300,17.345238100000003
15301,3.4952381000000017
15302,-59.4047619
15303,-1.2000000000000028
15304,-1.7000000000000028
15305,-18.5
15306,-12.200000000000003
15307,-31.200000000000003
15308,-20.6
15309,-38.05
15310,-40.85
15311,-41.6
15312,-49.15
15313,-48.1
15314,-45.8
15315,-48.95
15316,-45.8
15317,-48.3
15318,-45.8
15319,-50.0
15320,-50.0
15321,-50.0
15322,-50.0
15323,-48.3
15324,-50.0
15325,-38.75
15326,-39.5
15327,-33.2
15328,-30.349999999999998
15329,-20.6
15330,-8.0
15331,3.5500000000000043
15332,4.600000000000001
15333,1.1500000000000057
15334,1.4499999999999957
15335,3.6500000000000057
15336,6.700000000000003
15337,6.600000000000001
15338,6.600000000000001
15339,6.600000000000001
15340,6.700000000000003
15341,5.75
15342,-11.700000000000003
15343,-12.200000000000003
15344,-1.654761899999997
15345,24.495238099999995
15346,36.045238100000006
15347,31.745238099999995
15348,20.29523809999999
15349,2.6452381000000003
15350,-57.3047619
15351,-0.6500000000000057
15352,-3.700000000000003
15353,-6.950000000000003
15354,8.150000000000006
15355,0.3999999999999986
15356,-8.0
15357,-31.5
15358,-39.5
15359,-47.4
15360,-48.3
15361,-45.5
15362,-45.8
15363,-50.0
15364,-50.0
15365,-51.05
15366,-46.65
15367,-50.0
15368,-49.6
15369,-50.0
15370,-34.25
15371,-25.950000000000003
15372,-7.5
15373,-5.5
15374,-15.350000000000001
15375,-4.299999999999997
15376,-8.099999999999994
15377,-4.850000000000001
15378,-0.6500000000000057
15379,-2.75
15380,-7.149999999999999
15381,-9.699999999999996
15382,-9.050000000000004
15383,-8.099999999999994
15384,-0.75
15385,-1.7000000000000028
15386,-1.2000000000000028
15387,-3.299999999999997
15388,-1.0500000000000043
15389,-1.3999999999999986
15390,-9.699999999999996
15391,-5.899999999999999
15392,-0.7047619000000012
15393,21.345238100000003
15394,31.19523810000001
15395,33.745238099999995
15396,13.1452381
15397,0.8952381000000003
15398,-55.3047619
15399,2.5999999999999943
15400,-3.799999999999997
15401,-9.050000000000004
15402,1.3499999999999943
15403,-1.7999999999999972
15404,-2.75
15405,-18.900000000000002
15406,-10.099999999999994
15407,-21.65
15408,-22.3
15409,-18.5
15410,-16.4
15411,-20.099999999999998
15412,-21.65
15413,-25.0
15414,-19.950000000000003
15415,-26.9
15416,-24.8
15417,-21.65
15418,-20.6
15419,-13.050000000000004
15420,-20.6
15421,-1.7000000000000028
15422,-20.6
15423,-0.6500000000000057
15424,-5.899999999999999
15425,-3.799999999999997
15426,-0.45000000000000284
15427,-3.799999999999997
15428,-3.799999999999997
15429,-8.0
15430,-2.75
15431,-2.950000000000003
15432,-2.75
15433,-1.7000000000000028
15434,-0.5499999999999972
15435,-3.799999999999997
15436,-0.45000000000000284
15437,-6.299999999999997
15438,-6.849999999999994
15439,0.3999999999999986
15440,-3.204761900000001
15441,24.495238099999995
15442,27.84523809999999
15443,26.995238099999995
15444,16.095238100000003
15445,-2.8047619000000026
15446,-60.4547619
15447,-3.799999999999997
15448,-4.850000000000001
15449,-8.0
15450,-4.850000000000001
15451,-14.950000000000003
15452,-8.849999999999994
15453,-24.8
15454,-11.25
15455,-26.8
15456,-22.7
15457,-22.7
15458,-22.200000000000003
15459,-22.7
15460,-20.299999999999997
15461,-29.0
15462,-22.7
15463,-31.0
15464,-30.049999999999997
15465,-35.3
15466,-35.3
15467,-23.849999999999998
15468,-18.5
15469,-3.799999999999997
15470,-8.0
15471,4.600000000000001
15472,-5.5
15473,-3.799999999999997
15474,-2.950000000000003
15475,-3.1500000000000057
15476,-7.149999999999999
15477,-8.0
15478,-2.75
15479,0.3999999999999986
15480,2.5
15481,3.5500000000000043
15482,1.5500000000000043
15483,-2.75
15484,-5.399999999999999
15485,-10.0
15486,-8.0
15487,-1.7000000000000028
15488,-6.904761899999997
15489,23.995238099999995
15490,27.84523809999999
15491,26.59523809999999
15492,16.095238100000003
15493,-0.6047618999999997
15494,-59.5047619
15495,-8.0
15496,-2.1000000000000014
15497,-3.799999999999997
15498,-12.200000000000003
15499,-22.7
15500,-10.099999999999994
15501,-33.2
15502,-27.95
15503,-33.2
15504,-33.2
15505,-32.150000000000006
15506,-35.7
15507,-38.65
15508,-43.7
15509,-47.5
15510,-44.1
15511,-47.9
15512,-40.75
15513,-36.35
15514,-26.9
15515,-18.900000000000002
15516,-16.4
15517,-8.0
15518,-10.099999999999994
15519,-5.799999999999997
15520,-3.799999999999997
15521,-4.850000000000001
15522,3.5500000000000043
15523,1.8499999999999943
15524,-2.6499999999999986
15525,-7.049999999999997
15526,-8.399999999999999
15527,-8.849999999999994
15528,-4.549999999999997
15529,-0.45000000000000284
15530,-1.6000000000000014
15531,-4.649999999999999
15532,-4.850000000000001
15533,-4.850000000000001
15534,-14.300000000000004
15535,-10.099999999999994
15536,-1.7547619000000054
15537,27.6452381
15538,45.495238099999995
15539,43.795238100000006
15540,26.59523809999999
15541,3.4952381000000017
15542,-55.2047619
15543,-2.8500000000000014
15544,-1.7000000000000028
15545,-8.399999999999999
15546,46.7
15547,42.0
15548,46.3
15549,44.1
15550,47.55
15551,45.15
15552,47.9
15553,48.3
15554,52.5
15555,47.9
15556,42.0
15557,39.900000000000006
15558,36.75
15559,31.400000000000002
15560,35.699999999999996
15561,34.65
15562,39.8
15563,40.85
15564,47.25
15565,51.449999999999996
15566,0.0
15567,10.899999999999999
15568,7.75
15569,8.049999999999997
15570,9.850000000000001
15571,9.850000000000001
15572,10.899999999999999
15573,7.950000000000003
15574,5.450000000000003
15575,3.5500000000000043
15576,1.4499999999999957
15577,0.3999999999999986
15578,1.5500000000000043
15579,-2.75
15580,-0.6500000000000057
15581,-2.75
15582,-5.899999999999999
15583,0.3999999999999986
15584,0.4452381000000045
15585,22.3952381
15586,7.695238099999997
15587,7.195238099999997
15588,4.345238100000003
15589,0.345238099999996
15590,-67.4047619
15591,-3.799999999999997
15592,-2.1000000000000014
15593,-8.0
15594,-4.549999999999997
15595,-16.4
15596,-12.049999999999997
15597,-26.8
15598,-14.700000000000003
15599,-19.55
15600,-19.35
15601,-20.6
15602,-20.6
15603,-22.9
15604,-22.7
15605,-25.299999999999997
15606,-25.65
15607,-29.2
15608,-26.05
15609,-26.5
15610,-27.95
15611,-24.700000000000003
15612,-26.9
15613,-21.45
15614,-23.75
15615,-12.850000000000001
15616,-20.6
15617,-3.799999999999997
15618,-3.6000000000000014
15619,-0.6500000000000057
15620,2.1000000000000014
15621,0.0
15622,-8.0
15623,-9.050000000000004
15624,-7.599999999999994
15625,-7.699999999999996
15626,-5.049999999999997
15627,-4.850000000000001
15628,-5.899999999999999
15629,-6.950000000000003
15630,-8.399999999999999
15631,-8.0
15632,2.2452381000000017
15633,21.345238100000003
15634,24.195238099999997
15635,24.3952381
15636,15.045238100000006
15637,3.095238100000003
15638,-61.0047619
15639,-9.050000000000004
15640,-4.0
15641,-8.0
15642,-5.899999999999999
15643,-16.4
15644,-9.050000000000004
15645,-21.45
15646,-8.949999999999996
15647,-14.300000000000004
15648,-17.65
15649,-14.300000000000004
15650,-13.149999999999999
15651,-18.5
15652,-16.4
15653,-19.55
15654,-19.55
15655,-20.099999999999998
15656,-19.55
15657,-19.55
15658,-19.0
15659,-18.5
15660,-16.4
15661,-13.149999999999999
15662,-23.75
15663,-16.4
15664,-16.0
15665,-9.050000000000004
15666,-6.399999999999999
15667,-3.799999999999997
15668,-5.899999999999999
15669,-4.200000000000003
15670,-2.8500000000000014
15671,-3.6000000000000014
15672,-8.75
15673,-6.75
15674,-4.649999999999999
15675,-6.950000000000003
15676,-6.0
15677,-8.0
15678,-12.200000000000003
15679,-12.200000000000003
15680,-0.7047619000000012
15681,17.345238100000003
15682,31.945238099999997
15683,26.8952381
15684,16.095238100000003
15685,4.345238100000003
15686,-61.5047619
15687,-5.799999999999997
15688,-5.799999999999997
15689,-10.200000000000003
15690,-9.050000000000004
15691,-13.25
15692,-10.099999999999994
15693,-13.350000000000001
15694,-12.5
15695,-13.25
15696,-13.25
15697,-11.150000000000006
15698,-12.299999999999997
15699,-13.25
15700,-14.300000000000004
15701,-14.300000000000004
15702,-12.200000000000003
15703,-13.25
15704,-8.0
15705,-8.0
15706,-7.5
15707,-3.799999999999997
15708,5.650000000000006
15709,2.5
15710,1.25
15711,12.25
15712,7.75
15713,6.299999999999997
15714,2.5
15715,-1.7000000000000028
15716,-2.1000000000000014
15717,-8.849999999999994
15718,-6.550000000000004
15719,-8.849999999999994
15720,-7.149999999999999
15721,-8.0
15722,0.3999999999999986
15723,-3.799999999999997
15724,0.3999999999999986
15725,-3.799999999999997
15726,-5.899999999999999
15727,0.3999999999999986
15728,-2.8047619000000026
15729,21.345238100000003
15730,15.245238099999995
15731,13.995238099999995
15732,16.095238100000003
15733,1.3952381000000003
15734,-63.6047619
15735,-0.9499999999999957
15736,-5.899999999999999
15737,-7.599999999999994
15738,-1.2999999999999972
15739,-12.200000000000003
15740,-2.75
15741,-21.85
15742,-13.050000000000004
15743,-17.549999999999997
15744,-18.2
15745,-13.25
15746,-12.950000000000003
15747,-18.0
15748,-18.4
15749,-22.3
15750,-16.4
15751,-19.15
15752,-21.45
15753,-19.15
15754,-17.25
15755,-13.25
15756,-3.799999999999997
15757,-1.5
15758,-6.0
15759,5.25
15760,2.5
15761,1.25
15762,-0.8500000000000014
15763,-4.649999999999999
15764,-3.799999999999997
15765,-7.149999999999999
15766,-6.799999999999997
15767,-6.849999999999994
15768,-5.899999999999999
15769,-5.049999999999997
15770,-3.799999999999997
15771,-5.899999999999999
15772,-2.75
15773,-8.0
15774,-3.799999999999997
15775,0.5
15776,-2.8047619000000026
15777,13.995238099999995
15778,15.445238099999997
15779,14.095238099999989
15780,9.3952381
15781,-1.9547619000000012
15782,-59.4047619
15783,-8.0
15784,-6.75
15785,-5.049999999999997
15786,-3.799999999999997
15787,-6.950000000000003
15788,-8.0
15789,-13.25
15790,-8.0
15791,-10.099999999999994
15792,-12.200000000000003
15793,-12.200000000000003
15794,-8.0
15795,-11.150000000000006
15796,-10.099999999999994
15797,-12.200000000000003
15798,-10.5
15799,-14.300000000000004
15800,-13.899999999999999
15801,-14.300000000000004
15802,-8.949999999999996
15803,-8.0
15804,-0.6500000000000057
15805,-4.549999999999997
15806,43.7
15807,53.35
15808,51.449999999999996
15809,51.449999999999996
15810,49.55
15811,49.349999999999994
15812,50.099999999999994
15813,50.099999999999994
15814,49.349999999999994
15815,49.349999999999994
15816,49.55
15817,49.55
15818,50.7
15819,50.0
15820,50.4
15821,49.349999999999994
15822,51.900000000000006
15823,56.7
15824,55.795238100000006
15825,76.9952381
15826,101.79523809999999
15827,102.7452381
15828,81.8452381
15829,65.7952381
15830,-4.4047619
15831,48.3
15832,49.65
15833,46.2
15834,47.25
15835,41.150000000000006
15836,42.0
15837,28.35
15838,42.0
15839,35.699999999999996
15840,37.8
15841,42.0
15842,42.0
15843,39.900000000000006
15844,40.300000000000004
15845,37.8
15846,41.7
15847,36.949999999999996
15848,39.900000000000006
15849,39.900000000000006
15850,42.400000000000006
15851,45.15
15852,54.6
15853,52.5
15854,53.75
15855,65.5
15856,62.15
15857,58.8
15858,57.1
15859,54.6
15860,56.7
15861,52.5
15862,51.449999999999996
15863,51.449999999999996
15864,53.75
15865,53.75
15866,57.1
15867,58.8
15868,58.8
15869,60.9
15870,60.9
15871,78.94999999999999
15872,88.7952381
15873,225.0515464
15874,334.9484536
15875,308.7628866
15876,185.0515464
15877,101.79523809999999
15878,22.595238100000003
15879,60.9
15880,60.9
15881,50.4
15882,52.75
15883,43.150000000000006
15884,52.800000000000004
15885,37.400000000000006
15886,43.05
15887,41.8
15888,40.75
15889,44.1
15890,41.8
15891,38.650000000000006
15892,39.7
15893,37.8
15894,43.7
15895,37.8
15896,42.0
15897,40.949999999999996
15898,48.2
15899,51.25
15900,57.75
15901,57.55
15902,63.0
15903,90.39999999999999
15904,73.89999999999999
15905,76.44999999999999
15906,71.39999999999999
15907,72.45
15908,72.45
15909,72.45
15910,69.4
15911,69.4
15912,69.4
15913,68.25
15914,71.9
15915,68.25
15916,71.39999999999999
15917,69.3
15918,68.25
15919,84.0
15920,87.0952381
15921,135.9793814
15922,145.5670103
15923,144.8453608
15924,89.5952381
15925,63.595238099999996
15926,-5.604761900000001
15927,52.1
15928,56.7
15929,46.550000000000004
15930,54.6
15931,39.900000000000006
15932,54.699999999999996
15933,39.900000000000006
15934,50.4
15935,52.5
15936,47.800000000000004
15937,47.800000000000004
15938,51.449999999999996
15939,47.25
15940,46.95
15941,44.1
15942,41.6
15943,39.7
15944,41.6
15945,40.949999999999996
15946,41.25
15947,43.25
15948,44.1
15949,42.75
15950,44.1
15951,52.0
15952,45.45
15953,59.45
15954,50.4
15955,55.949999999999996
15956,52.9
15957,54.699999999999996
15958,53.550000000000004
15959,57.0
15960,59.85
15961,58.8
15962,59.2
15963,55.650000000000006
15964,52.5
15965,50.4
15966,44.3
15967,49.349999999999994
15968,57.9952381
15969,80.99523810000001
15970,92.3452381
15971,90.2452381
15972,79.09523809999999
15973,64.8452381
15974,-1.0047619
15975,44.6
15976,51.25
15977,48.7
15978,51.25
15979,42.95
15980,47.25
15981,42.0
15982,48.3
15983,50.099999999999994
15984,50.8
15985,54.2
15986,52.55
15987,49.349999999999994
15988,49.349999999999994
15989,46.2
15990,45.8
15991,43.05
15992,43.05
15993,42.0
15994,42.0
15995,42.5
15996,42.0
15997,42.0
15998,42.0
15999,42.0
16000,42.0
16001,45.9
16002,47.25
16003,50.0
16004,49.45
16005,48.099999999999994
16006,45.300000000000004
16007,47.9
16008,56.3
16009,58.5
16010,59.65
16011,54.6
16012,50.8
16013,48.3
16014,46.6
16015,53.650000000000006
16016,61.8952381
16017,100.19523810000001
16018,100.0
16019,98.4452381
16020,37.0952381
16021,16.095238100000003
16022,-49.3047619
16023,-1.6000000000000014
16024,0.3999999999999986
16025,2.0
16026,10.899999999999999
16027,-2.3500000000000014
16028,6.700000000000003
16029,-8.75
16030,-5.5
16031,-6.75
16032,-9.050000000000004
16033,-6.550000000000004
16034,-6.550000000000004
16035,-12.200000000000003
16036,-11.349999999999994
16037,-12.200000000000003
16038,-12.200000000000003
16039,-13.25
16040,-12.200000000000003
16041,-12.200000000000003
16042,-1.7000000000000028
16043,4.600000000000001
16044,5.850000000000001
16045,13.0
16046,2.5
16047,12.599999999999994
16048,7.75
16049,12.049999999999997
16050,5.850000000000001
16051,7.850000000000001
16052,7.75
16053,5.099999999999994
16054,5.0
16055,4.600000000000001
16056,5.650000000000006
16057,4.600000000000001
16058,5.650000000000006
16059,3.3500000000000014
16060,2.8999999999999986
16061,0.3999999999999986
16062,-3.799999999999997
16063,2.5
16064,-3.8547618999999997
16065,19.245238099999995
16066,11.8952381
16067,10.845238100000003
16068,11.8952381
16069,0.4452381000000045
16070,-61.5047619
16071,-2.6499999999999986
16072,-1.2999999999999972
16073,-5.799999999999997
16074,-4.649999999999999
16075,-8.0
16076,-6.950000000000003
16077,-8.0
16078,-6.950000000000003
16079,-8.849999999999994
16080,-11.150000000000006
16081,-9.600000000000001
16082,-8.849999999999994
16083,-10.5
16084,-6.299999999999997
16085,-12.700000000000003
16086,-5.899999999999999
16087,-13.899999999999999
16088,-11.349999999999994
16089,-11.899999999999999
16090,-4.850000000000001
16091,-5.5
16092,3.6500000000000057
16093,-2.75
16094,46.2
16095,58.5
16096,56.7
16097,57.95
16098,60.5
16099,59.3
16100,58.8
16101,55.85
16102,54.6
16103,54.6
16104,57.75
16105,58.8
16106,57.95
16107,56.7
16108,54.6
16109,55.45
16110,4.600000000000001
16111,15.5
16112,7.795238099999999
16113,46.34523809999999
16114,40.34523809999999
16115,36.6952381
16116,21.745238099999995
16117,1.8952381000000003
16118,-53.9547619
16119,2.5
16120,2.5999999999999943
16121,-3.799999999999997
16122,-0.45000000000000284
16123,-3.799999999999997
16124,-3.799999999999997
16125,-12.200000000000003
16126,-5.899999999999999
16127,-5.899999999999999
16128,-8.0
16129,-5.899999999999999
16130,-3.799999999999997
16131,-9.699999999999996
16132,-6.399999999999999
16133,-11.150000000000006
16134,-2.3500000000000014
16135,-9.050000000000004
16136,-2.549999999999997
16137,-7.149999999999999
16138,4.600000000000001
16139,-0.6500000000000057
16140,0.3999999999999986
16141,2.5
16142,-0.6500000000000057
16143,14.150000000000006
16144,15.75
16145,17.200000000000003
16146,18.25
16147,18.25
16148,17.200000000000003
16149,14.700000000000003
16150,13.0
16151,16.25
16152,18.25
16153,18.25
16154,18.25
16155,15.099999999999994
16156,15.099999999999994
16157,14.700000000000003
16158,7.100000000000001
16159,20.349999999999994
16160,37.9452381
16161,66.9072165
16162,49.49523810000001
16163,45.495238099999995
16164,31.845238100000003
16165,16.195238099999997
16166,-53.6047619
16167,4.600000000000001
16168,3.5500000000000043
16169,0.3999999999999986
16170,0.3999999999999986
16171,-6.75
16172,-1.7000000000000028
16173,-10.099999999999994
16174,-4.850000000000001
16175,-5.049999999999997
16176,-8.200000000000003
16177,-4.850000000000001
16178,-5.899999999999999
16179,-8.0
16180,-8.0
16181,-8.0
16182,-8.0
16183,-13.149999999999999
16184,40.300000000000004
16185,43.35
16186,52.5
16187,49.3
16188,56.7
16189,53.150000000000006
16190,54.1
16191,68.25
16192,63.849999999999994
16193,69.3
16194,63.0
16195,65.1
16196,64.05
16197,65.1
16198,63.849999999999994
16199,65.1
16200,63.0
16201,65.1
16202,62.599999999999994
16203,61.4
16204,61.75
16205,63.0
16206,60.5
16207,77.30000000000001
16208,88.7952381
16209,194.9484536
16210,163.1958763
16211,148.04123710000002
16212,100.54523809999999
16213,71.3452381
16214,22.0952381
16215,65.1
16216,54.349999999999994
16217,50.4
16218,50.4
16219,50.4
16220,50.9
16221,44.6
16222,4.600000000000001
16223,3.5500000000000043
16224,2.3000000000000043
16225,3.5500000000000043
16226,5.450000000000003
16227,-1.7999999999999972
16228,-4.850000000000001
16229,-10.099999999999994
16230,-19.15
16231,-26.7
16232,-16.299999999999997
16233,-17.450000000000003
16234,-13.25
16235,-11.150000000000006
16236,-2.75
16237,0.3999999999999986
16238,0.3999999999999986
16239,3.75
16240,4.600000000000001
16241,8.799999999999997
16242,6.050000000000004
16243,7.75
16244,6.700000000000003
16245,7.100000000000001
16246,10.5
16247,9.850000000000001
16248,7.950000000000003
16249,5.650000000000006
16250,6.299999999999997
16251,0.3999999999999986
16252,-1.7000000000000028
16253,-3.799999999999997
16254,2.1000000000000014
16255,10.5
16256,1.7952380999999988
16257,21.345238100000003
16258,16.095238100000003
16259,12.945238100000005
16260,19.445238099999997
16261,9.795238099999999
16262,-56.2547619
16263,2.1000000000000014
16264,8.799999999999997
16265,0.3999999999999986
16266,6.700000000000003
16267,-7.149999999999999
16268,2.5
16269,-6.950000000000003
16270,-7.5
16271,-8.5
16272,-8.399999999999999
16273,-2.1000000000000014
16274,-6.849999999999994
16275,-10.850000000000001
16276,-8.849999999999994
16277,-12.100000000000001
16278,-5.899999999999999
16279,-10.5
16280,-11.150000000000006
16281,-10.099999999999994
16282,-6.299999999999997
16283,-7.5
16284,-9.699999999999996
16285,-10.099999999999994
16286,-4.850000000000001
16287,-1.7000000000000028
16288,-8.0
16289,6.700000000000003
16290,3.75
16291,13.0
16292,4.600000000000001
16293,9.549999999999997
16294,6.600000000000001
16295,8.799999999999997
16296,61.3
16297,62.15
16298,63.4
16299,63.0
16300,64.6
16301,64.6
16302,55.45
16303,66.15
16304,71.1452381
16305,159.1752577
16306,205.5670103
16307,199.1752577
16308,204.4329897
16309,102.9452381
16310,24.5952381
16311,69.3
16312,67.2
16313,55.35
16314,51.050000000000004
16315,40.8
16316,56.7
16317,42.95
16318,43.05
16319,40.949999999999996
16320,36.75
16321,42.0
16322,45.35
16323,36.75
16324,42.75
16325,36.75
16326,35.2
16327,26.25
16328,29.4
16329,27.3
16330,27.3
16331,31.9
16332,36.75
16333,34.65
16334,42.0
16335,46.7
16336,36.949999999999996
16337,52.5
16338,48.3
16339,52.1
16340,47.05
16341,52.1
16342,48.3
16343,52.1
16344,52.5
16345,56.7
16346,55.45
16347,53.75
16348,56.4
16349,60.5
16350,63.0
16351,74.55
16352,100.74523810000001
16353,250.0
16354,334.4329897
16355,250.0
16356,174.4329897
16357,97.3952381
16358,27.5452381
16359,58.8
16360,56.7
16361,42.1
16362,47.55
16363,29.4
16364,43.7
16365,25.2
16366,44.1
16367,44.1
16368,46.2
16369,47.05
16370,50.4
16371,43.05
16372,46.2
16373,42.0
16374,47.25
16375,38.1
16376,41.1
16377,36.75
16378,47.55
16379,48.3
16380,52.5
16381,49.349999999999994
16382,61.65
16383,89.25
16384,93.45
16385,94.5
16386,98.69999999999999
16387,102.15
16388,98.3
16389,98.69999999999999
16390,101.64999999999999
16391,100.8
16392,94.60000000000001
16393,94.60000000000001
16394,84.85
16395,80.85000000000001
16396,26.650000000000006
16397,26.650000000000006
16398,23.5
16399,39.25
16400,42.1452381
16401,124.84536080000001
16402,101.95876289999998
16403,86.80412370000002
16404,51.3952381
16405,21.345238100000003
16406,-39.6547619
16407,3.5500000000000043
16408,2.5
16409,-0.25
16410,6.700000000000003
16411,-3.799999999999997
16412,6.700000000000003
16413,-8.0
16414,-9.050000000000004
16415,-6.299999999999997
16416,-13.25
16417,-3.799999999999997
16418,-6.950000000000003
16419,-6.950000000000003
16420,-6.950000000000003
16421,-6.950000000000003
16422,-5.899999999999999
16423,-11.150000000000006
16424,-5.899999999999999
16425,-6.950000000000003
16426,-0.75
16427,-0.6500000000000057
16428,15.849999999999994
16429,4.400000000000006
16430,8.799999999999997
16431,36.599999999999994
16432,34.0
16433,40.3
16434,36.099999999999994
16435,40.39999999999999
16436,34.0
16437,35.150000000000006
16438,28.099999999999994
16439,29.150000000000006
16440,29.599999999999994
16441,30.450000000000003
16442,31.89999999999999
16443,27.200000000000003
16444,30.85000000000001
16445,30.85000000000001
16446,29.80000000000001
16447,45.150000000000006
16448,41.295238100000006
16449,194.0206186
16450,135.0515464
16451,102.0618557
16452,51.6494845
16453,38.545238100000006
16454,-27.9047619
16455,13.0
16456,19.5
16457,2.4000000000000057
16458,4.600000000000001
16459,-3.799999999999997
16460,-0.6500000000000057
16461,-8.399999999999999
16462,-8.0
16463,-16.4
16464,-13.899999999999999
16465,-6.950000000000003
16466,-6.950000000000003
16467,-10.099999999999994
16468,43.05
16469,35.699999999999996
16470,43.05
16471,37.15
16472,43.05
16473,37.8
16474,48.949999999999996
16475,42.400000000000006
16476,66.25
16477,60.4
16478,69.3
16479,111.0
16480,105.0
16481,105.0
16482,106.05000000000001
16483,106.05000000000001
16484,106.05000000000001
16485,105.0
16486,105.0
16487,105.0
16488,106.05000000000001
16489,108.14999999999999
16490,106.05000000000001
16491,98.69999999999999
16492,95.55
16493,102.5
16494,86.75
16495,106.05000000000001
16496,52.84523809999999
16497,171.75257729999998
16498,167.2164948
16499,162.6804124
16500,61.958762899999996
16501,45.5952381
16502,-30.8547619
16503,4.600000000000001
16504,4.200000000000003
16505,-4.950000000000003
16506,5.0
16507,-8.0
16508,2.75
16509,-18.5
16510,-5.899999999999999
16511,-5.399999999999999
16512,-5.899999999999999
16513,-1.7000000000000028
16514,0.3999999999999986
16515,-10.099999999999994
16516,-8.0
16517,-14.300000000000004
16518,-5.899999999999999
16519,-16.9
16520,-5.899999999999999
16521,-9.600000000000001
16522,2.5
16523,-3.799999999999997
16524,7.75
16525,4.600000000000001
16526,-4.0
16527,23.799999999999997
16528,26.10000000000001
16529,26.10000000000001
16530,30.450000000000003
16531,34.0
16532,30.85000000000001
16533,30.85000000000001
16534,26.10000000000001
16535,26.10000000000001
16536,29.599999999999994
16537,29.80000000000001
16538,26.10000000000001
16539,20.450000000000003
16540,17.950000000000003
16541,15.199999999999989
16542,15.5
16543,23.5
16544,21.24523810000001
16545,50.0
16546,38.3452381
16547,26.59523809999999
16548,23.845238100000003
16549,14.495238099999995
16550,-58.3547619
16551,-2.450000000000003
16552,-1.7000000000000028
16553,-1.7000000000000028
16554,0.7999999999999972
16555,-0.25
16556,-2.6499999999999986
16557,-14.300000000000004
16558,-11.150000000000006
16559,-15.899999999999999
16560,-15.350000000000001
16561,-13.25
16562,-11.049999999999997
16563,-12.200000000000003
16564,-12.299999999999997
16565,-14.300000000000004
16566,-12.299999999999997
16567,-17.450000000000003
16568,-15.75
16569,-16.200000000000003
16570,-14.300000000000004
16571,-12.700000000000003
16572,3.75
16573,-2.1999999999999957
16574,-16.4
16575,1.8499999999999943
16576,3.6500000000000057
16577,10.399999999999999
16578,10.399999999999999
16579,10.399999999999999
16580,10.399999999999999
16581,10.399999999999999
16582,10.399999999999999
16583,12.699999999999996
16584,10.700000000000003
16585,13.849999999999994
16586,15.849999999999994
16587,13.299999999999997
16588,10.399999999999999
16589,10.399999999999999
16590,8.399999999999999
16591,15.950000000000003
16592,13.995238099999995
16593,97.1134021
16594,89.48453609999999
16595,68.55670099999999
16596,53.8952381
16597,13.995238099999995
16598,-47.0047619
16599,-1.7000000000000028
16600,10.5
16601,3.9499999999999957
16602,13.099999999999994
16603,-0.3500000000000014
16604,0.3999999999999986
16605,-10.099999999999994
16606,9.850000000000001
16607,-1.5
16608,-1.6000000000000014
16609,-0.25
16610,3.8499999999999943
16611,-2.75
16612,0.3999999999999986
16613,-5.049999999999997
16614,-3.299999999999997
16615,-9.050000000000004
16616,-12.200000000000003
16617,-15.350000000000001
16618,-9.349999999999994
16619,-8.200000000000003
16620,-3.1500000000000057
16621,-2.6499999999999986
16622,-14.300000000000004
16623,2.8999999999999986
16624,44.1
16625,58.8
16626,50.4
16627,56.5
16628,11.75
16629,5.650000000000006
16630,56.7
16631,56.7
16632,57.55
16633,55.099999999999994
16634,53.650000000000006
16635,50.4
16636,47.25
16637,47.25
16638,49.75
16639,50.4
16640,59.7952381
16641,97.59523809999999
16642,95.4952381
16643,81.7452381
16644,87.0952381
16645,61.495238099999995
16646,2.9952381
16647,49.55
16648,52.5
16649,47.55
16650,56.2
16651,48.3
16652,53.35
16653,46.7
16654,50.4
16655,56.4
16656,52.5
16657,56.3
16658,55.25
16659,53.550000000000004
16660,3.5500000000000043
16661,3.5500000000000043
16662,2.5
16663,0.3999999999999986
16664,-5.899999999999999
16665,-11.150000000000006
16666,-10.5
16667,-10.5
16668,-10.799999999999997
16669,-11.150000000000006
16670,-12.400000000000006
16671,-3.299999999999997
16672,-8.0
16673,4.600000000000001
16674,-1.7000000000000028
16675,10.899999999999999
16676,7.199999999999996
16677,10.5
16678,5.350000000000001
16679,6.399999999999999
16680,6.399999999999999
16681,9.450000000000003
16682,6.700000000000003
16683,-1.2000000000000028
16684,-2.3500000000000014
16685,-5.599999999999994
16686,-4.850000000000001
16687,7.450000000000003
16688,7.795238099999999
16689,36.045238100000006
16690,36.045238100000006
16691,26.59523809999999
16692,24.595238100000003
16693,3.4952381000000017
16694,-56.8047619
16695,0.3999999999999986
16696,8.799999999999997
16697,0.3999999999999986
16698,4.600000000000001
16699,-5.899999999999999
16700,-0.09999999999999432
16701,-17.35
16702,-9.050000000000004
16703,-14.300000000000004
16704,-15.350000000000001
16705,-12.200000000000003
16706,-12.200000000000003
16707,-15.75
16708,-15.350000000000001
16709,-21.549999999999997
16710,-15.350000000000001
16711,-21.45
16712,-15.350000000000001
16713,-15.350000000000001
16714,-22.7
16715,-13.899999999999999
16716,-5.149999999999999
16717,0.3999999999999986
16718,1.4499999999999957
16719,6.900000000000006
16720,0.3999999999999986
16721,9.850000000000001
16722,5.450000000000003
16723,3.5500000000000043
16724,6.900000000000006
16725,-0.8999999999999986
16726,-0.6500000000000057
16727,-0.6500000000000057
16728,2.5
16729,4.600000000000001
16730,8.299999999999997
16731,4.600000000000001
16732,3.5500000000000043
16733,0.3999999999999986
16734,-4.649999999999999
16735,10.899999999999999
16736,5.595238100000003
16737,41.295238100000006
16738,39.1952381
16739,34.1452381
16740,25.545238100000006
16741,6.845238100000003
16742,-48.9047619
16743,2.3000000000000043
16744,4.100000000000001
16745,0.19999999999999574
16746,8.799999999999997
16747,0.3999999999999986
16748,0.3999999999999986
16749,-5.399999999999999
16750,4.5
16751,-2.75
16752,-4.850000000000001
16753,-1.2000000000000028
16754,-2.3500000000000014
16755,-6.950000000000003
16756,-5.799999999999997
16757,-8.5
16758,-6.950000000000003
16759,-10.099999999999994
16760,-5.5
16761,-8.0
16762,-8.0
16763,-5.899999999999999
16764,7.75
16765,1.4499999999999957
16766,-0.75
16767,12.049999999999997
16768,10.899999999999999
16769,10.899999999999999
16770,10.5
16771,10.5
16772,9.75
16773,4.600000000000001
16774,4.600000000000001
16775,5.650000000000006
16776,5.650000000000006
16777,5.350000000000001
16778,8.799999999999997
16779,3.75
16780,4.600000000000001
16781,7.75
16782,2.8000000000000043
16783,15.849999999999994
16784,11.8952381
16785,39.49523810000001
16786,37.0952381
16787,26.195238099999997
16788,73.5952381
16789,61.8952381
16790,1.0952381
16791,52.5
16792,58.8
16793,52.5
16794,7.75
16795,1.4499999999999957
16796,1.25
16797,0.3999999999999986
16798,13.200000000000003
16799,5.75
16800,0.5999999999999943
16801,2.6999999999999957
16802,1.25
16803,-5.899999999999999
16804,-3.3999999999999986
16805,-12.200000000000003
16806,-3.799999999999997
16807,-14.700000000000003
16808,-4.850000000000001
16809,-12.700000000000003
16810,-16.4
16811,-8.0
16812,-1.7000000000000028
16813,7.75
16814,-2.6499999999999986
16815,19.299999999999997
16816,8.799999999999997
16817,8.700000000000003
16818,7.350000000000001
16819,7.350000000000001
16820,5.450000000000003
16821,4.600000000000001
16822,3.8499999999999943
16823,4.600000000000001
16824,4.400000000000006
16825,6.5
16826,6.5
16827,4.400000000000006
16828,4.400000000000006
16829,3.25
16830,1.25
16831,11.150000000000006
16832,10.945238099999997
16833,41.295238100000006
16834,33.94523810000001
16835,29.09523809999999
16836,26.59523809999999
16837,10.845238100000003
16838,-48.9047619
16839,0.5999999999999943
16840,10.899999999999999
16841,-1.2000000000000028
16842,15.099999999999994
16843,-0.7000000000000028
16844,10.25
16845,-4.450000000000003
16846,5.650000000000006
16847,-2.3500000000000014
16848,-3.799999999999997
16849,0.8999999999999986
16850,-3.799999999999997
16851,-11.349999999999994
16852,-6.950000000000003
16853,-14.0
16854,-7.5
16855,-17.25
16856,-11.700000000000003
16857,-13.050000000000004
16858,-8.399999999999999
16859,-1.7000000000000028
16860,8.799999999999997
16861,2.5
16862,6.200000000000003
16863,14.150000000000006
16864,13.0
16865,14.049999999999997
16866,13.0
16867,13.0
16868,12.599999999999994
16869,7.850000000000001
16870,5.25
16871,5.650000000000006
16872,5.450000000000003
16873,5.450000000000003
16874,10.5
16875,6.799999999999997
16876,10.399999999999999
16877,10.899999999999999
16878,0.09999999999999432
16879,13.0
16880,10.845238100000003
16881,28.695238099999997
16882,28.3952381
16883,20.495238099999995
16884,16.095238100000003
16885,8.545238099999999
16886,-49.9547619
16887,-1.2999999999999972
16888,4.100000000000001
16889,2.5
16890,2.5
16891,-1.2000000000000028
16892,5.650000000000006
16893,-3.5
16894,-4.75
16895,-15.350000000000001
16896,-15.550000000000004
16897,-6.950000000000003
16898,-6.950000000000003
16899,-15.350000000000001
16900,-14.799999999999997
16901,-15.350000000000001
16902,-15.350000000000001
16903,-18.5
16904,-15.350000000000001
16905,-14.799999999999997
16906,-14.300000000000004
16907,-6.950000000000003
16908,2.5
16909,0.3999999999999986
16910,4.600000000000001
16911,18.650000000000006
16912,7.75
16913,10.5
16914,6.700000000000003
16915,7.850000000000001
16916,6.700000000000003
16917,6.5
16918,4.699999999999996
16919,4.800000000000004
16920,9.450000000000003
16921,7.850000000000001
16922,13.0
16923,-1.7000000000000028
16924,-0.6500000000000057
16925,-1.2999999999999972
16926,-11.150000000000006
16927,6.700000000000003
16928,8.095238100000003
16929,35.19523810000001
16930,27.6452381
16931,24.495238099999995
16932,24.495238099999995
16933,8.745238100000002
16934,-51.0047619
16935,5.650000000000006
16936,8.799999999999997
16937,3.5500000000000043
16938,11.100000000000001
16939,2.5
16940,5.650000000000006
16941,2.5
16942,0.19999999999999574
16943,-10.850000000000001
16944,-18.900000000000002
16945,-15.350000000000001
16946,-11.349999999999994
16947,-24.8
16948,-16.9
16949,-24.8
16950,-19.65
16951,-32.8
16952,-20.8
16953,-30.15
16954,-32.35
16955,-26.9
16956,-26.9
16957,-16.6
16958,-8.0
16959,-5.899999999999999
16960,-5.899999999999999
16961,-2.75
16962,1.4499999999999957
16963,3.0999999999999943
16964,1.4499999999999957
16965,1.4499999999999957
16966,0.5
16967,1.4499999999999957
16968,1.4499999999999957
16969,0.3999999999999986
16970,1.6499999999999986
16971,-0.45000000000000284
16972,-2.3500000000000014
16973,-3.3999999999999986
16974,-4.299999999999997
16975,-1.7000000000000028
16976,7.695238099999997
16977,28.045238100000006
16978,30.79523809999999
16979,26.695238099999997
16980,25.445238099999997
16981,9.1452381
16982,-55.3047619
16983,-1.5
16984,1.4499999999999957
16985,0.3999999999999986
16986,1.4499999999999957
16987,-9.600000000000001
16988,0.3999999999999986
16989,-16.4
16990,-10.099999999999994
16991,-15.149999999999999
16992,-24.8
16993,-13.25
16994,-13.25
16995,-24.15
16996,-21.65
16997,-24.8
16998,-20.2
16999,-21.65
17000,-21.099999999999998
17001,-21.65
17002,-19.15
17003,-18.1
17004,-18.1
17005,-16.0
17006,-18.900000000000002
17007,-10.950000000000003
17008,-14.300000000000004
17009,-0.6500000000000057
17010,-3.700000000000003
17011,-0.6500000000000057
17012,2.5
17013,2.5
17014,-2.1000000000000014
17015,-0.75
17016,0.30000000000000426
17017,1.4499999999999957
17018,3.1500000000000057
17019,2.5
17020,1.6499999999999986
17021,-2.950000000000003
17022,-5.25
17023,1.4499999999999957
17024,12.295238099999999
17025,33.0952381
17026,38.69523810000001
17027,32.3952381
17028,26.59523809999999
17029,10.195238099999997
17030,-55.2547619
17031,-2.950000000000003
17032,-0.45000000000000284
17033,-2.950000000000003
17034,5.650000000000006
17035,-4.850000000000001
17036,-4.850000000000001
17037,-15.350000000000001
17038,-2.1000000000000014
17039,-6.299999999999997
17040,-5.899999999999999
17041,-1.7000000000000028
17042,-0.25
17043,-3.799999999999997
17044,-2.75
17045,-3.799999999999997
17046,-3.799999999999997
17047,-4.200000000000003
17048,-6.950000000000003
17049,-10.099999999999994
17050,-2.75
17051,-2.75
17052,1.25
17053,1.25
17054,-4.850000000000001
17055,3.75
17056,-0.25
17057,4.600000000000001
17058,4.299999999999997
17059,4.600000000000001
17060,1.6499999999999986
17061,1.4499999999999957
17062,6.700000000000003
17063,7.75
17064,13.0
17065,13.849999999999994
17066,10.899999999999999
17067,9.850000000000001
17068,4.600000000000001
17069,2.5
17070,2.1000000000000014
17071,11.75
17072,16.095238100000003
17073,33.0952381
17074,30.8952381
17075,28.595238100000003
17076,21.1452381
17077,16.095238100000003
17078,-36.5047619
17079,18.25
17080,7.75
17081,0.0
17082,4.600000000000001
17083,0.5
17084,3.1500000000000057
17085,0.5
17086,-5.5
17087,-10.099999999999994
17088,-8.0
17089,-7.25
17090,-7.899999999999999
17091,-10.099999999999994
17092,-8.5
17093,-9.149999999999999
17094,-10.850000000000001
17095,-12.299999999999997
17096,-8.099999999999994
17097,-8.399999999999999
17098,-4.0
17099,-2.1999999999999957
17100,1.0500000000000043
17101,-4.850000000000001
17102,-11.150000000000006
17103,-4.850000000000001
17104,-3.799999999999997
17105,4.600000000000001
17106,7.549999999999997
17107,7.75
17108,6.700000000000003
17109,5.450000000000003
17110,6.700000000000003
17111,7.549999999999997
17112,7.549999999999997
17113,11.950000000000003
17114,13.0
17115,7.100000000000001
17116,0.5
17117,0.5
17118,48.3
17119,58.6
17120,79.5452381
17121,121.6494845
17122,226.5979381
17123,200.0
17124,110.0
17125,97.9952381
17126,18.745238099999998
17127,73.8
17128,66.55
17129,61.1
17130,56.900000000000006
17131,53.550000000000004
17132,54.400000000000006
17133,52.5
17134,65.1
17135,63.0
17136,57.55
17137,63.0
17138,63.0
17139,57.75
17140,52.5
17141,47.25
17142,56.7
17143,46.2
17144,45.949999999999996
17145,45.15
17146,45.15
17147,47.25
17148,52.5
17149,52.699999999999996
17150,54.6
17151,58.8
17152,63.0
17153,65.1
17154,67.2
17155,67.2
17156,63.0
17157,63.0
17158,63.0
17159,65.1
17160,13.0
17161,13.0
17162,10.899999999999999
17163,2.5999999999999943
17164,0.7000000000000028
17165,-1.6000000000000014
17166,-1.7000000000000028
17167,-0.9499999999999957
17168,9.795238099999999
17169,21.345238100000003
17170,21.345238100000003
17171,20.29523809999999
17172,13.995238099999995
17173,8.195238099999997
17174,-49.9547619
17175,6.649999999999999
17176,9.850000000000001
17177,6.5
17178,7.75
17179,7.199999999999996
17180,5.450000000000003
17181,-1.6000000000000014
17182,10.899999999999999
17183,6.700000000000003
17184,0.7000000000000028
17185,1.25
17186,-6.950000000000003
17187,-15.75
17188,-29.0
17189,-37.4
17190,-36.9
17191,-43.4
17192,-43.7
17193,-47.9
17194,-50.0
17195,-40.75
17196,-22.7
17197,-13.25
17198,-7.5
17199,0.3999999999999986
17200,-1.9000000000000057
17201,3.5500000000000043
17202,3.75
17203,6.700000000000003
17204,5.650000000000006
17205,7.450000000000003
17206,3.9499999999999957
17207,4.600000000000001
17208,7.850000000000001
17209,6.700000000000003
17210,7.199999999999996
17211,6.700000000000003
17212,2.8999999999999986
17213,2.5
17214,2.5
17215,-0.6500000000000057
17216,10.745238099999995
17217,30.79523809999999
17218,37.0952381
17219,37.0952381
17220,26.59523809999999
17221,15.995238099999995
17222,-48.8047619
17223,8.600000000000001
17224,5.099999999999994
17225,4.600000000000001
17226,3.5500000000000043
17227,2.450000000000003
17228,2.4000000000000057
17229,1.6499999999999986
17230,13.0
17231,17.200000000000003
17232,16.44999999999999
17233,19.299999999999997
17234,15.099999999999994
17235,10.899999999999999
17236,10.899999999999999
17237,4.600000000000001
17238,8.899999999999999
17239,4.600000000000001
17240,6.5
17241,2.75
17242,0.0
17243,2.5
17244,1.6499999999999986
17245,8.899999999999999
17246,2.5
17247,2.5
17248,4.600000000000001
17249,12.599999999999994
17250,15.199999999999989
17251,18.349999999999994
17252,13.0
17253,12.149999999999999
17254,11.950000000000003
17255,21.200000000000003
17256,19.299999999999997
17257,23.89999999999999
17258,22.25
17259,15.5
17260,13.949999999999996
17261,4.600000000000001
17262,6.700000000000003
17263,7.649999999999999
17264,7.595238100000003
17265,11.045238099999999
17266,8.195238099999997
17267,6.6452381
17268,5.595238100000003
17269,3.4952381000000017
17270,-45.7547619
17271,7.350000000000001
17272,10.049999999999997
17273,5.650000000000006
17274,8.799999999999997
17275,1.4499999999999957
17276,6.700000000000003
17277,1.4499999999999957
17278,8.799999999999997
17279,2.8999999999999986
17280,-15.550000000000004
17281,-16.4
17282,-13.799999999999997
17283,-25.65
17284,-20.2
17285,-29.0
17286,-24.8
17287,-30.7
17288,-26.9
17289,-29.849999999999998
17290,-29.0
17291,-29.0
17292,-32.55
17293,-24.700000000000003
17294,-31.4
17295,-19.950000000000003
17296,-28.5
17297,-5.599999999999994
17298,-21.25
17299,-1.7000000000000028
17300,4.600000000000001
17301,7.350000000000001
17302,6.050000000000004
17303,11.100000000000001
17304,11.75
17305,12.5
17306,16.44999999999999
17307,10.899999999999999
17308,3.75
17309,2.1000000000000014
17310,-7.25
17311,1.75
17312,11.1452381
17313,26.195238099999997
17314,23.445238099999997
17315,19.245238099999995
17316,15.045238100000006
17317,6.6452381
17318,-44.7047619
17319,4.699999999999996
17320,1.25
17321,-16.4
17322,-0.75
17323,-26.05
17324,-5.5
17325,-26.8
17326,-55.25
17327,-55.25
17328,-66.8
17329,-39.9
17330,-55.25
17331,-69.2
17332,-66.8
17333,-71.0
17334,-71.0
17335,-71.0
17336,-71.0
17337,-71.0
17338,-71.0
17339,-71.0
17340,-71.0
17341,-68.9
17342,-55.9
17343,-47.9
17344,-43.7
17345,-28.15
17346,-1.7000000000000028
17347,-3.700000000000003
17348,-2.75
17349,2.5
17350,-12.200000000000003
17351,-10.099999999999994
17352,1.4499999999999957
17353,2.5
17354,6.700000000000003
17355,5.650000000000006
17356,10.899999999999999
17357,10.899999999999999
17358,-2.75
17359,-1.5
17360,63.995238099999995
17361,83.94523810000001
17362,88.1452381
17363,88.1452381
17364,78.6952381
17365,72.79523809999999
17366,7.3952381
17367,65.1
17368,58.8
17369,54.6
17370,58.8
17371,60.9
17372,63.0
17373,57.1
17374,53.449999999999996
17375,44.3
17376,52.800000000000004
17377,64.05
17378,69.3
17379,62.15
17380,62.15
17381,57.65
17382,58.8
17383,48.3
17384,42.0
17385,39.900000000000006
17386,47.25
17387,52.5
17388,60.9
17389,57.75
17390,47.25
17391,49.900000000000006
17392,47.25
17393,60.5
17394,49.349999999999994
17395,58.8
17396,60.05
17397,57.95
17398,59.85
17399,59.85
17400,66.7
17401,68.25
17402,70.35
17403,68.89999999999999
17404,68.25
17405,68.05
17406,48.4
17407,56.7
17408,69.4452381
17409,92.3452381
17410,100.0
17411,102.84523809999999
17412,84.9952381
17413,70.29523809999999
17414,5.295238100000001
17415,60.05
17416,68.25
17417,59.85
17418,68.25
17419,57.75
17420,52.699999999999996
17421,49.75
17422,63.0
17423,63.4
17424,66.15
17425,66.44999999999999
17426,66.15
17427,65.1
17428,66.44999999999999
17429,59.45
17430,57.75
17431,56.3
17432,56.3
17433,50.4
17434,53.550000000000004
17435,53.550000000000004
17436,57.75
17437,54.6
17438,52.0
17439,54.6
17440,54.6
17441,63.0
17442,13.5
17443,18.650000000000006
17444,13.0
17445,17.200000000000003
17446,17.200000000000003
17447,16.25
17448,19.299999999999997
17449,19.299999999999997
17450,19.299999999999997
17451,13.099999999999994
17452,10.899999999999999
17453,10.899999999999999
17454,3.3500000000000014
17455,10.049999999999997
17456,20.595238100000003
17457,52.16494850000001
17458,53.8952381
17459,50.0
17460,38.1452381
17461,20.29523809999999
17462,-39.6547619
17463,10.149999999999999
17464,16.44999999999999
17465,8.799999999999997
17466,12.25
17467,2.5
17468,3.1500000000000057
17469,0.3999999999999986
17470,11.649999999999999
17471,10.799999999999997
17472,9.850000000000001
17473,11.75
17474,13.0
17475,10.049999999999997
17476,59.45
17477,54.6
17478,56.8
17479,50.4
17480,55.949999999999996
17481,50.4
17482,51.550000000000004
17483,59.0
17484,10.049999999999997
17485,9.850000000000001
17486,9.850000000000001
17487,15.5
17488,5.099999999999994
17489,8.049999999999997
17490,65.3
17491,66.05000000000001
17492,65.75
17493,65.4
17494,62.599999999999994
17495,64.45
17496,64.9
17497,66.15
17498,72.05
17499,66.8
17500,71.0
17501,68.25
17502,65.1
17503,70.55
17504,78.6952381
17505,112.16494850000001
17506,151.1340206
17507,175.9793814
17508,105.0515464
17509,92.7452381
17510,22.0952381
17511,73.89999999999999
17512,65.1
17513,61.95
17514,65.19999999999999
17515,65.19999999999999
17516,63.949999999999996
17517,60.8
17518,69.3
17519,72.55
17520,63.0
17521,65.6
17522,15.099999999999994
17523,13.0
17524,20.349999999999994
17525,11.950000000000003
17526,12.899999999999999
17527,8.700000000000003
17528,2.5
17529,1.5500000000000043
17530,3.3500000000000014
17531,7.950000000000003
17532,13.949999999999996
17533,7.75
17534,7.75
17535,7.75
17536,11.950000000000003
17537,11.950000000000003
17538,13.0
17539,14.049999999999997
17540,17.0
17541,17.200000000000003
17542,15.099999999999994
17543,16.150000000000006
17544,17.200000000000003
17545,18.650000000000006
17546,17.849999999999994
17547,17.099999999999994
17548,13.200000000000003
17549,15.099999999999994
17550,4.600000000000001
17551,13.399999999999999
17552,30.79523809999999
17553,60.0
17554,65.56701029999999
17555,74.0206186
17556,55.979381399999994
17557,27.445238099999997
17558,-40.5047619
17559,17.200000000000003
17560,15.5
17561,13.849999999999994
17562,17.200000000000003
17563,13.200000000000003
17564,11.75
17565,7.75
17566,27.200000000000003
17567,63.75
